!- Windows Line endings 

Version,
    8.9.0.001;                !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    20,                       !- Calculation Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Svinninge (O1-1O:31-O3)  (01-10:31-03),    !- Name
    59.37,                    !- Latitude
    17.9,                     !- Longitude
    1,                        !- Time Zone
    14;                       !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Svinninge (O1-1O:31-O3) Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.1,                     !- Maximum DryBulb Temperature
    12.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    18.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101156.9,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Svinninge (O1-1O:31-O3) Aug,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    28.2,                     !- Maximum DryBulb Temperature
    11.2,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    18.4,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101156.9,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Svinninge (O1-1O:31-O3) Sep,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    22.9,                     !- Maximum DryBulb Temperature
    9.7,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    16.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101156.9,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Svinninge (O1-1O:31-O3),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -16.1,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -16.1,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101156.9,                 !- Barometric Pressure
    9.8,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Svinninge (O1-1O:31-O3),    !- Name
    10,                       !- Begin Month
    1,                        !- Begin Day of Month
    3,                        !- End Month
    31,                       !- End Day of Month
    UseWeatherFile,           !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    1;                        !- Number of Times Runperiod to be Repeated

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    -2,                       !- January Ground Temperature
    -2.83,                    !- February Ground Temperature
    -1.36,                    !- March Ground Temperature
    0.95,                     !- April Ground Temperature
    6.98,                     !- May Ground Temperature
    11.64,                    !- June Ground Temperature
    14.78,                    !- July Ground Temperature
    15.74,                    !- August Ground Temperature
    14.11,                    !- September Ground Temperature
    10.5,                     !- October Ground Temperature
    5.66,                     !- November Ground Temperature
    1.18;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    AirVelocitySchedule,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .137;                     !- Field 4

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Heating set point schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

Schedule:Compact,
    Cooling set point schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    Control type schedule: Always 4,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Heating high water temperature schedule: Always 50.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    50;                       !- Field 4

Schedule:Compact,
    Heating low water temperature schedule: Always 30.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30;                       !- Field 4

Schedule:Compact,
    Heating low control temperature schedule: Always 15.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    15;                       !- Field 4

Schedule:Compact,
    Heating high control temperature schedule: Always 21.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21;                       !- Field 4

Schedule:Compact,
    Cooling high water temperature schedule: Always 15.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    15;                       !- Field 4

Schedule:Compact,
    Cooling low water temperature schedule: Always 10.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Cooling low control temperature schedule: Always 22.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22;                       !- Field 4

Schedule:Compact,
    Cooling high control temperature schedule: Always 26.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    26;                       !- Field 4

Schedule:Compact,
    Domestic hot water setpoint temperature: Always 55.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Water heater ambient temperature schedule: Always 20.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    50;                       !- Field 4

Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -0.5;                     !- Field 4

Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1;                      !- Field 4

Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    900;                      !- Field 4

Schedule:Compact,
    Min CO2 concentration: Always 600ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    600;                      !- Field 4

Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.5;                      !- Field 4

Schedule:Compact,
    Air distribution effectiveness (always 1),    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Dwell_DomToilet_Occ,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 07:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 18:00,             !- Field 11
    0,                        !- Field 12
    Until: 19:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 21:00,             !- Field 15
    1,                        !- Field 16
    Until: 22:00,             !- Field 17
    0.3,                      !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 06:00,             !- Field 22
    0,                        !- Field 23
    Until: 07:00,             !- Field 24
    0.25,                     !- Field 25
    Until: 09:00,             !- Field 26
    1,                        !- Field 27
    Until: 10:00,             !- Field 28
    0.25,                     !- Field 29
    Until: 18:00,             !- Field 30
    0,                        !- Field 31
    Until: 19:00,             !- Field 32
    0.5,                      !- Field 33
    Until: 21:00,             !- Field 34
    1,                        !- Field 35
    Until: 22:00,             !- Field 36
    0.3,                      !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: Holidays,            !- Field 40
    Until: 06:00,             !- Field 41
    0,                        !- Field 42
    Until: 07:00,             !- Field 43
    0.25,                     !- Field 44
    Until: 09:00,             !- Field 45
    1,                        !- Field 46
    Until: 10:00,             !- Field 47
    0.25,                     !- Field 48
    Until: 18:00,             !- Field 49
    0,                        !- Field 50
    Until: 19:00,             !- Field 51
    0.5,                      !- Field 52
    Until: 21:00,             !- Field 53
    1,                        !- Field 54
    Until: 22:00,             !- Field 55
    0.3,                      !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: WinterDesignDay AllOtherDays,    !- Field 59
    Until: 24:00,             !- Field 60
    0;                        !- Field 61

Schedule:Compact,
    Dwell_DomToilet_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 18:00,             !- Field 7
    0,                        !- Field 8
    Until: 22:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 06:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 18:00,             !- Field 18
    0,                        !- Field 19
    Until: 22:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 06:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 18:00,             !- Field 29
    0,                        !- Field 30
    Until: 22:00,             !- Field 31
    1,                        !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomToilet_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.06196,                  !- Field 4
    Until: 08:00,             !- Field 5
    0.53098,                  !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.53098,                  !- Field 10
    Until: 17:00,             !- Field 11
    0.06196,                  !- Field 12
    Until: 18:00,             !- Field 13
    0.29647,                  !- Field 14
    Until: 19:00,             !- Field 15
    0.53098,                  !- Field 16
    Until: 20:00,             !- Field 17
    0.76549,                  !- Field 18
    Until: 22:00,             !- Field 19
    1,                        !- Field 20
    Until: 23:00,             !- Field 21
    0.76549,                  !- Field 22
    Until: 24:00,             !- Field 23
    0.29647,                  !- Field 24
    For: Weekends,            !- Field 25
    Until: 07:00,             !- Field 26
    0.06196,                  !- Field 27
    Until: 08:00,             !- Field 28
    0.53098,                  !- Field 29
    Until: 09:00,             !- Field 30
    1,                        !- Field 31
    Until: 10:00,             !- Field 32
    0.53098,                  !- Field 33
    Until: 17:00,             !- Field 34
    0.06196,                  !- Field 35
    Until: 18:00,             !- Field 36
    0.29647,                  !- Field 37
    Until: 19:00,             !- Field 38
    0.53098,                  !- Field 39
    Until: 20:00,             !- Field 40
    0.76549,                  !- Field 41
    Until: 22:00,             !- Field 42
    1,                        !- Field 43
    Until: 23:00,             !- Field 44
    0.76549,                  !- Field 45
    Until: 24:00,             !- Field 46
    0.29647,                  !- Field 47
    For: Holidays,            !- Field 48
    Until: 07:00,             !- Field 49
    0.06196,                  !- Field 50
    Until: 08:00,             !- Field 51
    0.53098,                  !- Field 52
    Until: 09:00,             !- Field 53
    1,                        !- Field 54
    Until: 10:00,             !- Field 55
    0.53098,                  !- Field 56
    Until: 17:00,             !- Field 57
    0.06196,                  !- Field 58
    Until: 18:00,             !- Field 59
    0.29647,                  !- Field 60
    Until: 19:00,             !- Field 61
    0.53098,                  !- Field 62
    Until: 20:00,             !- Field 63
    0.76549,                  !- Field 64
    Until: 22:00,             !- Field 65
    1,                        !- Field 66
    Until: 23:00,             !- Field 67
    0.76549,                  !- Field 68
    Until: 24:00,             !- Field 69
    0.29647,                  !- Field 70
    For: WinterDesignDay AllOtherDays,    !- Field 71
    Until: 24:00,             !- Field 72
    0;                        !- Field 73

Schedule:Compact,
    Dwell_DomBed_Occ,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    1,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.25,                     !- Field 8
    Until: 22:00,             !- Field 9
    0,                        !- Field 10
    Until: 23:00,             !- Field 11
    0.25,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.75,                     !- Field 14
    For: Weekends,            !- Field 15
    Until: 07:00,             !- Field 16
    1,                        !- Field 17
    Until: 08:00,             !- Field 18
    0.5,                      !- Field 19
    Until: 09:00,             !- Field 20
    0.25,                     !- Field 21
    Until: 22:00,             !- Field 22
    0,                        !- Field 23
    Until: 23:00,             !- Field 24
    0.25,                     !- Field 25
    Until: 24:00,             !- Field 26
    0.75,                     !- Field 27
    For: Holidays,            !- Field 28
    Until: 07:00,             !- Field 29
    1,                        !- Field 30
    Until: 08:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 09:00,             !- Field 33
    0.25,                     !- Field 34
    Until: 22:00,             !- Field 35
    0,                        !- Field 36
    Until: 23:00,             !- Field 37
    0.25,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.75,                     !- Field 40
    For: WinterDesignDay AllOtherDays,    !- Field 41
    Until: 24:00,             !- Field 42
    0;                        !- Field 43

Schedule:Compact,
    Dwell_DomBed_Light,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    0.2,                      !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    0.2,                      !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomBed_Equip,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.06993,                  !- Field 4
    Until: 08:00,             !- Field 5
    0.53497,                  !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.53497,                  !- Field 10
    Until: 17:00,             !- Field 11
    0.06993,                  !- Field 12
    Until: 18:00,             !- Field 13
    0.30245,                  !- Field 14
    Until: 19:00,             !- Field 15
    0.53497,                  !- Field 16
    Until: 20:00,             !- Field 17
    0.76748,                  !- Field 18
    Until: 22:00,             !- Field 19
    1,                        !- Field 20
    Until: 23:00,             !- Field 21
    0.76748,                  !- Field 22
    Until: 24:00,             !- Field 23
    0.30245,                  !- Field 24
    For: Weekends,            !- Field 25
    Until: 07:00,             !- Field 26
    0.06993,                  !- Field 27
    Until: 08:00,             !- Field 28
    0.53497,                  !- Field 29
    Until: 09:00,             !- Field 30
    1,                        !- Field 31
    Until: 10:00,             !- Field 32
    0.53497,                  !- Field 33
    Until: 17:00,             !- Field 34
    0.06993,                  !- Field 35
    Until: 18:00,             !- Field 36
    0.30245,                  !- Field 37
    Until: 19:00,             !- Field 38
    0.53497,                  !- Field 39
    Until: 20:00,             !- Field 40
    0.76748,                  !- Field 41
    Until: 22:00,             !- Field 42
    1,                        !- Field 43
    Until: 23:00,             !- Field 44
    0.76748,                  !- Field 45
    Until: 24:00,             !- Field 46
    0.30245,                  !- Field 47
    For: Holidays,            !- Field 48
    Until: 07:00,             !- Field 49
    0.06993,                  !- Field 50
    Until: 08:00,             !- Field 51
    0.53497,                  !- Field 52
    Until: 09:00,             !- Field 53
    1,                        !- Field 54
    Until: 10:00,             !- Field 55
    0.53497,                  !- Field 56
    Until: 17:00,             !- Field 57
    0.06993,                  !- Field 58
    Until: 18:00,             !- Field 59
    0.30245,                  !- Field 60
    Until: 19:00,             !- Field 61
    0.53497,                  !- Field 62
    Until: 20:00,             !- Field 63
    0.76748,                  !- Field 64
    Until: 22:00,             !- Field 65
    1,                        !- Field 66
    Until: 23:00,             !- Field 67
    0.76748,                  !- Field 68
    Until: 24:00,             !- Field 69
    0.30245,                  !- Field 70
    For: WinterDesignDay AllOtherDays,    !- Field 71
    Until: 24:00,             !- Field 72
    0;                        !- Field 73

Schedule:Compact,
    Dwell_DomBath_Occ,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    0.2,                      !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    0.2,                      !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomBath_Light,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    1,                        !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomBath_Equip,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.05997,                  !- Field 4
    Until: 07:00,             !- Field 5
    0.29498,                  !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.29498,                  !- Field 10
    Until: 18:00,             !- Field 11
    0.05997,                  !- Field 12
    Until: 19:00,             !- Field 13
    0.52999,                  !- Field 14
    Until: 21:00,             !- Field 15
    1,                        !- Field 16
    Until: 22:00,             !- Field 17
    0.34198,                  !- Field 18
    Until: 24:00,             !- Field 19
    0.05997,                  !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0.05997,                  !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0.05997,                  !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Dwell_DomKitchen_Occ,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    0.2,                      !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    0.2,                      !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomKitchen_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    1,                        !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomKitchen_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.06605,                  !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0.06605,                  !- Field 8
    Until: 23:00,             !- Field 9
    0.25284,                  !- Field 10
    Until: 24:00,             !- Field 11
    0.06605,                  !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0.06605,                  !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0.06605,                  !- Field 19
    Until: 23:00,             !- Field 20
    0.25284,                  !- Field 21
    Until: 24:00,             !- Field 22
    0.06605,                  !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0.06605,                  !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0.06605,                  !- Field 30
    Until: 23:00,             !- Field 31
    0.25284,                  !- Field 32
    Until: 24:00,             !- Field 33
    0.06605,                  !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomLounge_Occ,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 16:00,             !- Field 3
    0,                        !- Field 4
    Until: 18:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 22:00,             !- Field 7
    1,                        !- Field 8
    Until: 23:00,             !- Field 9
    0.66667,                  !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 16:00,             !- Field 14
    0,                        !- Field 15
    Until: 18:00,             !- Field 16
    0.5,                      !- Field 17
    Until: 22:00,             !- Field 18
    1,                        !- Field 19
    Until: 23:00,             !- Field 20
    0.66667,                  !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 16:00,             !- Field 25
    0,                        !- Field 26
    Until: 18:00,             !- Field 27
    0.5,                      !- Field 28
    Until: 22:00,             !- Field 29
    1,                        !- Field 30
    Until: 23:00,             !- Field 31
    0.66667,                  !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomLounge_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 16:00,             !- Field 3
    0,                        !- Field 4
    Until: 23:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 16:00,             !- Field 10
    0,                        !- Field 11
    Until: 23:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 16:00,             !- Field 17
    0,                        !- Field 18
    Until: 23:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    Dwell_DomLounge_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 16:00,             !- Field 3
    0.06413,                  !- Field 4
    Until: 18:00,             !- Field 5
    0.53206,                  !- Field 6
    Until: 22:00,             !- Field 7
    1,                        !- Field 8
    Until: 23:00,             !- Field 9
    0.68804,                  !- Field 10
    Until: 24:00,             !- Field 11
    0.06413,                  !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0.06413,                  !- Field 15
    Until: 23:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    0.34489,                  !- Field 19
    For: Holidays,            !- Field 20
    Until: 07:00,             !- Field 21
    0.06413,                  !- Field 22
    Until: 23:00,             !- Field 23
    1,                        !- Field 24
    Until: 24:00,             !- Field 25
    0.34489,                  !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Dwell_DomCirculation_Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 23:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    0.3,                      !- Field 19
    For: Holidays,            !- Field 20
    Until: 07:00,             !- Field 21
    0,                        !- Field 22
    Until: 23:00,             !- Field 23
    1,                        !- Field 24
    Until: 24:00,             !- Field 25
    0.3,                      !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Dwell_DomCirculation_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: Holidays,            !- Field 18
    Until: 07:00,             !- Field 19
    0,                        !- Field 20
    Until: 24:00,             !- Field 21
    1,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    Dwell_DomCirculation_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.06368,                  !- Field 4
    Until: 08:00,             !- Field 5
    0.53184,                  !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.53184,                  !- Field 10
    Until: 17:00,             !- Field 11
    0.06368,                  !- Field 12
    Until: 18:00,             !- Field 13
    0.29776,                  !- Field 14
    Until: 19:00,             !- Field 15
    0.53184,                  !- Field 16
    Until: 20:00,             !- Field 17
    0.76592,                  !- Field 18
    Until: 22:00,             !- Field 19
    1,                        !- Field 20
    Until: 23:00,             !- Field 21
    0.76592,                  !- Field 22
    Until: 24:00,             !- Field 23
    0.29776,                  !- Field 24
    For: Weekends,            !- Field 25
    Until: 07:00,             !- Field 26
    0.06368,                  !- Field 27
    Until: 23:00,             !- Field 28
    1,                        !- Field 29
    Until: 24:00,             !- Field 30
    0.34458,                  !- Field 31
    For: Holidays,            !- Field 32
    Until: 07:00,             !- Field 33
    0.06368,                  !- Field 34
    Until: 23:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    0.34458,                  !- Field 38
    For: WinterDesignDay AllOtherDays,    !- Field 39
    Until: 24:00,             !- Field 40
    0;                        !- Field 41

Schedule:Compact,
    ScheduledAmbientRH,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.5;                      !- Field 4

Schedule:Compact,
    HPWHMixerInletAirSch,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 3/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2,                      !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0.2;                      !- Field 12

Schedule:Compact,
    ScheduledCompressorTemp,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.0;                     !- Field 4

Schedule:Compact,
    Loop high setpoint temperature: Always 32.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    32;                       !- Field 4

Schedule:Compact,
    Loop low setpoint temperature: Always 15.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    15;                       !- Field 4

Schedule:Compact,
    TanayASHPInletTemp,       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    19.72222;                 !- Field 4

Schedule:Compact,
    Tanay Hot Water flow set point temperature: Always 50.0 C,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    50;                       !- Field 4

Schedule:Compact,
    Tanay Heater Domestic hot water setpoint temperature: Always 45.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    45;                       !- Field 4

Schedule:Compact,
    Activity Schedule 13469,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    106;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 13469,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 13477,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    106;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 13477,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 13484,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    106;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 13484,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 13492,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    106;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 13492,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 13499,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    106;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 13499,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 13506,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    106;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 13506,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 13513,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    106;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 13513,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 13552,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    106;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 13552,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 13559,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    106;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 13559,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 13566,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    106;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 13566,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 13573,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    106;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 13573,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 13585,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    106;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 13585,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Material,
    Gravel_O.15,              !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thickness
    0.36,                     !- Conductivity
    1840,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.29,                     !- Solar Absorptance
    0.29;                     !- Visible Absorptance

Material,
    Mineral fibre/wool - woolfibrous_O.3,    !- Name
    Rough,                    !- Roughness
    0.3,                      !- Thickness
    0.043,                    !- Conductivity
    96,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Cast Concrete (Dense)_O.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.4,                      !- Conductivity
    2100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Timber Flooring_O.O2,     !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Timber Flooring_O.O15,    !- Name
    Rough,                    !- Roughness
    0.015,                    !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Chipboard_O.O22,          !- Name
    Rough,                    !- Roughness
    0.022,                    !- Thickness
    0.15,                     !- Conductivity
    800,                      !- Density
    2093,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Plywood (Lightweight)_O.O7,    !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.15,                     !- Conductivity
    560,                      !- Density
    2500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Gypsum Plasterboard_O.O13,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Plywood (Lightweight)_O.O12,    !- Name
    Rough,                    !- Roughness
    0.012,                    !- Thickness
    0.15,                     !- Conductivity
    560,                      !- Density
    2500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Hardboard(high density)_O.O25,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.12,                     !- Conductivity
    880,                      !- Density
    1340,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    O.625 in. gypsum board_O.O1,    !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.16,                     !- Conductivity
    640,                      !- Density
    1150,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Mineral fibre/wool - woolfibrous_O.245,    !- Name
    Rough,                    !- Roughness
    0.245,                    !- Thickness
    0.043,                    !- Conductivity
    96,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    O.5 in. Plywood (douglas fir)_O.O127,    !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.09,                     !- Conductivity
    460,                      !- Density
    1880,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Plywood (Heavyweight)_O.OO6,    !- Name
    Rough,                    !- Roughness
    0.006,                    !- Thickness
    0.15,                     !- Conductivity
    700,                      !- Density
    1420,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Stainless Steel 1_O.O3,    !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    17,                       !- Conductivity
    7900,                     !- Density
    460,                      !- Specific Heat
    0.3,                      !- Thermal Absorptance
    0.2,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    Mineral fibre/wool - woolfibrous_O.O3,    !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.043,                    !- Conductivity
    96,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Ceiling Tiles_O.O25,      !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.056,                    !- Conductivity
    380,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Plywood (Lightweight)_O.O23,    !- Name
    Rough,                    !- Roughness
    0.023,                    !- Thickness
    0.15,                     !- Conductivity
    560,                      !- Density
    2500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Mineral fibre/wool - woolfibrous_O.47,    !- Name
    Rough,                    !- Roughness
    0.47,                     !- Thickness
    0.043,                    !- Conductivity
    96,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    5_RVAL_3,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    6_RVAL_3,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    7_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    8_RVAL_5,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    9_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    10_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    13_RVAL_3,                !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    14_RVAL_3,                !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    40,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.63,                     !- Solar Transmittance at Normal Incidence
    0.19,                     !- Front Side Solar Reflectance at Normal Incidence
    0.22,                     !- Back Side Solar Reflectance at Normal Incidence
    0.85,                     !- Visible Transmittance at Normal Incidence
    0.056,                    !- Front Side Visible Reflectance at Normal Incidence
    0.079,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    41,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.63,                     !- Solar Transmittance at Normal Incidence
    0.22,                     !- Front Side Solar Reflectance at Normal Incidence
    0.19,                     !- Back Side Solar Reflectance at Normal Incidence
    0.85,                     !- Visible Transmittance at Normal Incidence
    0.079,                    !- Front Side Visible Reflectance at Normal Incidence
    0.056,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.1,                      !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1002,                     !- Name
    Air,                      !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1002,      !- Name
    Air,                      !- Gas Type
    0.0065;                   !- Thickness

WindowMaterial:Blind,
    20001,                    !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45,                       !- Slat Angle
    0.9,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.8,                      !- Front Side Slat Beam Solar Reflectance
    0.8,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.8,                      !- Front Side Slat Diffuse Solar Reflectance
    0.8,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.8,                      !- Front Side Slat Beam Visible Reflectance
    0.8,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.8,                      !- Front Side Slat Diffuse Visible Reflectance
    0.8,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.015,                    !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    0,                        !- Minimum Slat Angle
    180;                      !- Maximum Slat Angle

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Tanay Ground Floor_Rev,    !- Name
    Timber Flooring_O.O2,     !- Outside Layer
    Cast Concrete (Dense)_O.1,    !- Layer 2
    Mineral fibre/wool - woolfibrous_O.3,    !- Layer 3
    Gravel_O.15;              !- Layer 4

Construction,
    Tanay Internal floor_Reversed,    !- Name
    Timber Flooring_O.O15,    !- Outside Layer
    Chipboard_O.O22,          !- Layer 2
    Chipboard_O.O22,          !- Layer 3
    Mineral fibre/wool - woolfibrous_O.3,    !- Layer 4
    Plywood (Lightweight)_O.O7,    !- Layer 5
    Gypsum Plasterboard_O.O13;    !- Layer 6

Construction,
    Tanay Internal Partition,    !- Name
    Gypsum Plasterboard_O.O13,    !- Outside Layer
    Plywood (Lightweight)_O.O12,    !- Layer 2
    5_RVAL_3,                 !- Layer 3
    Plywood (Lightweight)_O.O12,    !- Layer 4
    Gypsum Plasterboard_O.O13;    !- Layer 5

Construction,
    Tanay Internal Partition_Rev,    !- Name
    Gypsum Plasterboard_O.O13,    !- Outside Layer
    Plywood (Lightweight)_O.O12,    !- Layer 2
    6_RVAL_3,                 !- Layer 3
    Plywood (Lightweight)_O.O12,    !- Layer 4
    Gypsum Plasterboard_O.O13;    !- Layer 5

Construction,
    Tanay External Wall,      !- Name
    Hardboard(high density)_O.O25,    !- Outside Layer
    7_RVAL_2,                 !- Layer 2
    O.625 in. gypsum board_O.O1,    !- Layer 3
    Mineral fibre/wool - woolfibrous_O.245,    !- Layer 4
    O.5 in. Plywood (douglas fir)_O.O127,    !- Layer 5
    Gypsum Plasterboard_O.O13;    !- Layer 6

Construction,
    Tanay External Wall_Rev,    !- Name
    Gypsum Plasterboard_O.O13,    !- Outside Layer
    O.5 in. Plywood (douglas fir)_O.O127,    !- Layer 2
    Mineral fibre/wool - woolfibrous_O.245,    !- Layer 3
    O.625 in. gypsum board_O.O1,    !- Layer 4
    8_RVAL_5,                 !- Layer 5
    Hardboard(high density)_O.O25;    !- Layer 6

Construction,
    Wooden flush panel hollow core door (normally hung),    !- Name
    Plywood (Heavyweight)_O.OO6,    !- Outside Layer
    9_RVAL_2,                 !- Layer 2
    Plywood (Heavyweight)_O.OO6;    !- Layer 3

Construction,
    Wooden flush panel hollow core door (normally hung)_Rev,    !- Name
    Plywood (Heavyweight)_O.OO6,    !- Outside Layer
    10_RVAL_2,                !- Layer 2
    Plywood (Heavyweight)_O.OO6;    !- Layer 3

Construction,
    Tanay External Door,      !- Name
    Stainless Steel 1_O.O3,    !- Outside Layer
    Mineral fibre/wool - woolfibrous_O.O3,    !- Layer 2
    Stainless Steel 1_O.O3;    !- Layer 3

Construction,
    Tanay External Door_Rev,    !- Name
    Stainless Steel 1_O.O3,    !- Outside Layer
    Mineral fibre/wool - woolfibrous_O.O3,    !- Layer 2
    Stainless Steel 1_O.O3;    !- Layer 3

Construction,
    Tanay Pitched roof,       !- Name
    Ceiling Tiles_O.O25,      !- Outside Layer
    Plywood (Lightweight)_O.O23,    !- Layer 2
    13_RVAL_3,                !- Layer 3
    Mineral fibre/wool - woolfibrous_O.47,    !- Layer 4
    Gypsum Plasterboard_O.O13;    !- Layer 5

Construction,
    Tanay Pitched roof_Rev,    !- Name
    Gypsum Plasterboard_O.O13,    !- Outside Layer
    Mineral fibre/wool - woolfibrous_O.47,    !- Layer 2
    14_RVAL_3,                !- Layer 3
    Plywood (Lightweight)_O.O23,    !- Layer 4
    Ceiling Tiles_O.O25;      !- Layer 5

Construction,
    1001,                     !- Name
    40,                       !- Outside Layer
    1002,                     !- Layer 2
    2,                        !- Layer 3
    1002,                     !- Layer 4
    41;                       !- Layer 5

Construction,
    2001,                     !- Name
    40,                       !- Outside Layer
    1002,                     !- Layer 2
    2,                        !- Layer 3
    1002,                     !- Layer 4
    41,                       !- Layer 5
    20001;                    !- Layer 6

Construction,
    1002,                     !- Name
    40,                       !- Outside Layer
    1002,                     !- Layer 2
    2,                        !- Layer 3
    1002,                     !- Layer 4
    41;                       !- Layer 5

Construction,
    2002,                     !- Name
    40,                       !- Outside Layer
    1002,                     !- Layer 2
    2,                        !- Layer 3
    1002,                     !- Layer 4
    41,                       !- Layer 5
    20001;                    !- Layer 6

Construction,
    1003,                     !- Name
    40,                       !- Outside Layer
    1002,                     !- Layer 2
    2,                        !- Layer 3
    1002,                     !- Layer 4
    41;                       !- Layer 5

Construction,
    2003,                     !- Name
    40,                       !- Outside Layer
    1002,                     !- Layer 2
    2,                        !- Layer 3
    1002,                     !- Layer 4
    41,                       !- Layer 5
    20001;                    !- Layer 6

Construction,
    1004,                     !- Name
    40,                       !- Outside Layer
    1002,                     !- Layer 2
    2,                        !- Layer 3
    1002,                     !- Layer 4
    41;                       !- Layer 5

Construction,
    2004,                     !- Name
    40,                       !- Outside Layer
    1002,                     !- Layer 2
    2,                        !- Layer 3
    1002,                     !- Layer 4
    41,                       !- Layer 5
    20001;                    !- Layer 6

Construction,
    1005,                     !- Name
    40,                       !- Outside Layer
    1002,                     !- Layer 2
    2,                        !- Layer 3
    1002,                     !- Layer 4
    41;                       !- Layer 5

Construction,
    2005,                     !- Name
    40,                       !- Outside Layer
    1002,                     !- Layer 2
    2,                        !- Layer 3
    1002,                     !- Layer 4
    41,                       !- Layer 5
    20001;                    !- Layer 6

Construction,
    1006,                     !- Name
    40,                       !- Outside Layer
    1002,                     !- Layer 2
    2;                        !- Layer 3

Construction,
    1007,                     !- Name
    40,                       !- Outside Layer
    1002,                     !- Layer 2
    2,                        !- Layer 3
    1002,                     !- Layer 4
    41;                       !- Layer 5

Construction:InternalSource,
    Tanay Ground Floor,       !- Name
    2,                        !- Source Present After Layer Number
    2,                        !- Temperature Calculation Requested After Layer Number
    2,                        !- Dimensions for the CTF Calculation
    0.3,                      !- Tube Spacing
    Gravel_O.15,              !- Outside Layer
    Mineral fibre/wool - woolfibrous_O.3,    !- Layer 2
    Cast Concrete (Dense)_O.1,    !- Layer 3
    Timber Flooring_O.O2;     !- Layer 4

Construction:InternalSource,
    Tanay Internal floor_Reversed_Rev,    !- Name
    4,                        !- Source Present After Layer Number
    4,                        !- Temperature Calculation Requested After Layer Number
    2,                        !- Dimensions for the CTF Calculation
    0.3,                      !- Tube Spacing
    Gypsum Plasterboard_O.O13,    !- Outside Layer
    Plywood (Lightweight)_O.O7,    !- Layer 2
    Mineral fibre/wool - woolfibrous_O.3,    !- Layer 3
    Chipboard_O.O22,          !- Layer 4
    Chipboard_O.O22,          !- Layer 5
    Timber Flooring_O.O15;    !- Layer 6

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Plan1:Kitchen,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    79.4044,                  !- Volume
    26.4681,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Plan1:Rum,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    25.8575,                  !- Volume
    8.6192,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Plan1:VardRum,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    60.625,                   !- Volume
    20.2083,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Plan1:Tvatt,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    14.7925,                  !- Volume
    4.9308,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Plan1:WC,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    11.4833,                  !- Volume
    3.8278,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Plan1:KPR,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    13.3948,                  !- Volume
    4.4649,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Plan1:Hall,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    43.1562,                  !- Volume
    14.3854,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Plan2:Bad,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    16.1785,                  !- Volume
    8.3283,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Plan2:Sov1,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    18.3537,                  !- Volume
    9.73,                     !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Plan2:Sov2,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    23.9411,                  !- Volume
    10.531,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Plan2:Allrum,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    88.2383,                  !- Volume
    34.397,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Plan2:Sov3,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    51.2986,                  !- Volume
    18.6961,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Plan1:Kitchen_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Tanay Ground Floor,       !- Construction Name
    Plan1:Kitchen,            !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.1995632943,            !- Vertex 1 Xcoordinate
    -5.0489285315,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -7.2375480988,            !- Vertex 2 Xcoordinate
    0.989056273,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.6396377848,            !- Vertex 3 Xcoordinate
    3.5869665871,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.3983470198,             !- Vertex 4 Xcoordinate
    -2.4510182175,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Kitchen_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Tanay Internal floor_Reversed,    !- Construction Name
    Plan1:Kitchen,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Sov1_Floor_0_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.4396260459,            !- Vertex 1 Xcoordinate
    -4.8088657786,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.1995632937,            !- Vertex 2 Xcoordinate
    -5.0489285308,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1.3983470204,             !- Vertex 3 Xcoordinate
    -2.4510182168,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1.1582842682,             !- Vertex 4 Xcoordinate
    -2.2109554645,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov1_Floor_0_0_10000,    !- Name
    Floor,                    !- Surface Type
    Tanay Internal floor_Reversed_Rev,    !- Construction Name
    Plan2:Sov1,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Kitchen_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.1995632937,            !- Vertex 1 Xcoordinate
    -5.0489285308,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.4396260459,            !- Vertex 2 Xcoordinate
    -4.8088657786,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1.1582842682,             !- Vertex 3 Xcoordinate
    -2.2109554645,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1.3983470204,             !- Vertex 4 Xcoordinate
    -2.4510182168,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Kitchen_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    Tanay Internal floor_Reversed,    !- Construction Name
    Plan1:Kitchen,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Sov2_Floor_0_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.8441426554,            !- Vertex 1 Xcoordinate
    -2.4043491692,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.4396260459,            !- Vertex 2 Xcoordinate
    -4.8088657786,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1.1582842682,             !- Vertex 3 Xcoordinate
    -2.2109554645,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1.2462323413,            !- Vertex 4 Xcoordinate
    0.1935611449,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov2_Floor_0_0_10001,    !- Name
    Floor,                    !- Surface Type
    Tanay Internal floor_Reversed_Rev,    !- Construction Name
    Plan2:Sov2,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Kitchen_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.4396260459,            !- Vertex 1 Xcoordinate
    -4.8088657786,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.8441426554,            !- Vertex 2 Xcoordinate
    -2.4043491692,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -1.2462323413,            !- Vertex 3 Xcoordinate
    0.1935611449,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1.1582842682,             !- Vertex 4 Xcoordinate
    -2.2109554645,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Kitchen_Ceiling_1_2_0,    !- Name
    Ceiling,                  !- Surface Type
    Tanay Internal floor_Reversed,    !- Construction Name
    Plan1:Kitchen,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Sov3_Floor_0_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -7.2375480983,            !- Vertex 1 Xcoordinate
    0.9890562737,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.8441426554,            !- Vertex 2 Xcoordinate
    -2.4043491692,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -1.2462323413,            !- Vertex 3 Xcoordinate
    0.1935611449,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.6396377842,            !- Vertex 4 Xcoordinate
    3.5869665878,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov3_Floor_0_0_10002,    !- Name
    Floor,                    !- Surface Type
    Tanay Internal floor_Reversed_Rev,    !- Construction Name
    Plan2:Sov3,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Kitchen_Ceiling_1_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.8441426554,            !- Vertex 1 Xcoordinate
    -2.4043491692,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -7.2375480983,            !- Vertex 2 Xcoordinate
    0.9890562737,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -4.6396377842,            !- Vertex 3 Xcoordinate
    3.5869665878,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1.2462323413,            !- Vertex 4 Xcoordinate
    0.1935611449,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Kitchen_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan1:Kitchen,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Rum_Partition_4_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.1995632937,            !- Vertex 1 Xcoordinate
    -5.0489285309,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.3983470204,             !- Vertex 2 Xcoordinate
    -2.4510182168,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.3983470204,             !- Vertex 3 Xcoordinate
    -2.4510182168,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1.1995632937,            !- Vertex 4 Xcoordinate
    -5.0489285309,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Rum_Partition_4_0_10003,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan1:Rum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Kitchen_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.3983470204,             !- Vertex 1 Xcoordinate
    -2.4510182168,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.1995632937,            !- Vertex 2 Xcoordinate
    -5.0489285309,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.1995632937,            !- Vertex 3 Xcoordinate
    -5.0489285309,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1.3983470204,             !- Vertex 4 Xcoordinate
    -2.4510182168,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Kitchen_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan1:Kitchen,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Hall_Partition_7_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.3983470197,             !- Vertex 1 Xcoordinate
    -2.4510182174,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.2462323419,            !- Vertex 2 Xcoordinate
    0.1935611442,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.2462323419,            !- Vertex 3 Xcoordinate
    0.1935611442,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1.3983470197,             !- Vertex 4 Xcoordinate
    -2.4510182174,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Hall_Partition_7_0_10004,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan1:Hall,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Kitchen_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.2462323419,            !- Vertex 1 Xcoordinate
    0.1935611442,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.3983470197,             !- Vertex 2 Xcoordinate
    -2.4510182174,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.3983470197,             !- Vertex 3 Xcoordinate
    -2.4510182174,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1.2462323419,            !- Vertex 4 Xcoordinate
    0.1935611442,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Kitchen_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan1:Kitchen,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:VardRum_Partition_5_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.2462323419,            !- Vertex 1 Xcoordinate
    0.1935611442,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.6396377848,            !- Vertex 2 Xcoordinate
    3.5869665872,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.6396377848,            !- Vertex 3 Xcoordinate
    3.5869665872,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1.2462323419,            !- Vertex 4 Xcoordinate
    0.1935611442,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:VardRum_Partition_5_0_10006,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan1:VardRum,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Kitchen_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.6396377848,            !- Vertex 1 Xcoordinate
    3.5869665872,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.2462323419,            !- Vertex 2 Xcoordinate
    0.1935611442,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.2462323419,            !- Vertex 3 Xcoordinate
    0.1935611442,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.6396377848,            !- Vertex 4 Xcoordinate
    3.5869665872,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Kitchen_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan1:Kitchen,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.6396377848,            !- Vertex 1 Xcoordinate
    3.5869665871,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -7.2375480988,            !- Vertex 2 Xcoordinate
    0.989056273,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.2375480988,            !- Vertex 3 Xcoordinate
    0.989056273,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.6396377848,            !- Vertex 4 Xcoordinate
    3.5869665871,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Kitchen_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan1:Kitchen,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -7.2375480988,            !- Vertex 1 Xcoordinate
    0.989056273,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.1995632943,            !- Vertex 2 Xcoordinate
    -5.0489285315,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.1995632943,            !- Vertex 3 Xcoordinate
    -5.0489285315,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -7.2375480988,            !- Vertex 4 Xcoordinate
    0.989056273,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Rum_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Tanay Ground Floor,       !- Construction Name
    Plan1:Rum,                !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9648905629,             !- Vertex 1 Xcoordinate
    -7.2133823887,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.1995632943,            !- Vertex 2 Xcoordinate
    -5.0489285315,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.3983470198,             !- Vertex 3 Xcoordinate
    -2.4510182175,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.562800877,              !- Vertex 4 Xcoordinate
    -4.6154720747,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Rum_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Tanay Internal floor_Reversed,    !- Construction Name
    Plan1:Rum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Sov1_Floor_0_0_10008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.1995632937,            !- Vertex 1 Xcoordinate
    -5.0489285308,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.9648905635,             !- Vertex 2 Xcoordinate
    -7.2133823881,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3.5628008776,             !- Vertex 3 Xcoordinate
    -4.615472074,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1.3983470204,             !- Vertex 4 Xcoordinate
    -2.4510182168,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov1_Floor_0_0_10008,    !- Name
    Floor,                    !- Surface Type
    Tanay Internal floor_Reversed_Rev,    !- Construction Name
    Plan2:Sov1,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Rum_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9648905635,             !- Vertex 1 Xcoordinate
    -7.2133823881,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.1995632937,            !- Vertex 2 Xcoordinate
    -5.0489285308,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1.3983470204,             !- Vertex 3 Xcoordinate
    -2.4510182168,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5628008776,             !- Vertex 4 Xcoordinate
    -4.615472074,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Rum_Wall_2_0_0,     !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan1:Rum,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9648905629,             !- Vertex 1 Xcoordinate
    -7.2133823887,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.562800877,              !- Vertex 2 Xcoordinate
    -4.6154720747,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.562800877,              !- Vertex 3 Xcoordinate
    -4.6154720747,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.9648905629,             !- Vertex 4 Xcoordinate
    -7.2133823887,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Rum_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan1:Rum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Hall_Partition_8_0_10009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5628008769,             !- Vertex 1 Xcoordinate
    -4.6154720746,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.3983470197,             !- Vertex 2 Xcoordinate
    -2.4510182174,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.3983470197,             !- Vertex 3 Xcoordinate
    -2.4510182174,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5628008769,             !- Vertex 4 Xcoordinate
    -4.6154720746,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Hall_Partition_8_0_10009,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan1:Hall,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Rum_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.3983470197,             !- Vertex 1 Xcoordinate
    -2.4510182174,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5628008769,             !- Vertex 2 Xcoordinate
    -4.6154720746,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5628008769,             !- Vertex 3 Xcoordinate
    -4.6154720746,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1.3983470197,             !- Vertex 4 Xcoordinate
    -2.4510182174,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Rum_Wall_5_0_0,     !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan1:Rum,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.1995632943,            !- Vertex 1 Xcoordinate
    -5.0489285315,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.9648905629,             !- Vertex 2 Xcoordinate
    -7.2133823887,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9648905629,             !- Vertex 3 Xcoordinate
    -7.2133823887,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1.1995632943,            !- Vertex 4 Xcoordinate
    -5.0489285315,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:VardRum_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Tanay Ground Floor,       !- Construction Name
    Plan1:VardRum,            !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.2462323418,            !- Vertex 1 Xcoordinate
    0.1935611442,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.6396377848,            !- Vertex 2 Xcoordinate
    3.5869665871,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.0857191025,            !- Vertex 3 Xcoordinate
    7.1408852693,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.3076863404,             !- Vertex 4 Xcoordinate
    3.7474798264,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:VardRum_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Tanay Internal floor_Reversed,    !- Construction Name
    Plan1:VardRum,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Allrum_Floor_0_0_10011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.9275812555,            !- Vertex 1 Xcoordinate
    4.2990231164,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.5341758126,            !- Vertex 2 Xcoordinate
    0.9056176735,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    2.307686341,              !- Vertex 3 Xcoordinate
    3.7474798271,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1.0857191019,            !- Vertex 4 Xcoordinate
    7.14088527,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Floor_0_0_10011,    !- Name
    Floor,                    !- Surface Type
    Tanay Internal floor_Reversed_Rev,    !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:VardRum_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.5341758126,            !- Vertex 1 Xcoordinate
    0.9056176735,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.9275812555,            !- Vertex 2 Xcoordinate
    4.2990231164,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -1.0857191019,            !- Vertex 3 Xcoordinate
    7.14088527,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2.307686341,              !- Vertex 4 Xcoordinate
    3.7474798271,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:VardRum_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    Tanay Internal floor_Reversed,    !- Construction Name
    Plan1:VardRum,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Sov3_Floor_0_0_10012,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.6396377842,            !- Vertex 1 Xcoordinate
    3.5869665878,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.2462323413,            !- Vertex 2 Xcoordinate
    0.1935611449,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -0.5341758126,            !- Vertex 3 Xcoordinate
    0.9056176735,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -3.9275812555,            !- Vertex 4 Xcoordinate
    4.2990231164,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov3_Floor_0_0_10012,    !- Name
    Floor,                    !- Surface Type
    Tanay Internal floor_Reversed_Rev,    !- Construction Name
    Plan2:Sov3,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:VardRum_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.2462323413,            !- Vertex 1 Xcoordinate
    0.1935611449,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.6396377842,            !- Vertex 2 Xcoordinate
    3.5869665878,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -3.9275812555,            !- Vertex 3 Xcoordinate
    4.2990231164,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -0.5341758126,            !- Vertex 4 Xcoordinate
    0.9056176735,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:VardRum_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan1:VardRum,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Tvatt_Partition_4_0_10013,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4670117292,             !- Vertex 1 Xcoordinate
    1.9068052152,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.307686341,              !- Vertex 2 Xcoordinate
    3.7474798271,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.307686341,              !- Vertex 3 Xcoordinate
    3.7474798271,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.4670117292,             !- Vertex 4 Xcoordinate
    1.9068052152,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Tvatt_Partition_4_0_10013,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan1:Tvatt,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:VardRum_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.307686341,              !- Vertex 1 Xcoordinate
    3.7474798271,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.4670117292,             !- Vertex 2 Xcoordinate
    1.9068052152,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.4670117292,             !- Vertex 3 Xcoordinate
    1.9068052152,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2.307686341,              !- Vertex 4 Xcoordinate
    3.7474798271,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:VardRum_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan1:VardRum,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.3076863404,             !- Vertex 1 Xcoordinate
    3.7474798264,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.0857191025,            !- Vertex 2 Xcoordinate
    7.1408852693,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.0857191025,            !- Vertex 3 Xcoordinate
    7.1408852693,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2.3076863404,             !- Vertex 4 Xcoordinate
    3.7474798264,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:VardRum_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan1:VardRum,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.0857191025,            !- Vertex 1 Xcoordinate
    7.1408852693,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.6396377848,            !- Vertex 2 Xcoordinate
    3.5869665871,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.6396377848,            !- Vertex 3 Xcoordinate
    3.5869665871,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1.0857191025,            !- Vertex 4 Xcoordinate
    7.1408852693,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:VardRum_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan1:VardRum,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Hall_Partition_6_0_10014,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.2462323412,            !- Vertex 1 Xcoordinate
    0.1935611448,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.4670117292,             !- Vertex 2 Xcoordinate
    1.9068052152,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.4670117292,             !- Vertex 3 Xcoordinate
    1.9068052152,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1.2462323412,            !- Vertex 4 Xcoordinate
    0.1935611448,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Hall_Partition_6_0_10014,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan1:Hall,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:VardRum_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4670117292,             !- Vertex 1 Xcoordinate
    1.9068052152,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.2462323412,            !- Vertex 2 Xcoordinate
    0.1935611448,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.2462323412,            !- Vertex 3 Xcoordinate
    0.1935611448,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.4670117292,             !- Vertex 4 Xcoordinate
    1.9068052152,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Tvatt_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Tanay Ground Floor,       !- Construction Name
    Plan1:Tvatt,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.1811712245,             !- Vertex 1 Xcoordinate
    0.1926457221,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.4670117303,             !- Vertex 2 Xcoordinate
    1.9068052163,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.3076863404,             !- Vertex 3 Xcoordinate
    3.7474798264,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.0218458347,             !- Vertex 4 Xcoordinate
    2.0333203322,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Tvatt_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Tanay Internal floor_Reversed,    !- Construction Name
    Plan1:Tvatt,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Allrum_Floor_0_0_10016,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4670117291,             !- Vertex 1 Xcoordinate
    1.9068052153,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    2.1811712199,             !- Vertex 2 Xcoordinate
    0.1926457244,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.0218458318,             !- Vertex 3 Xcoordinate
    2.0333203363,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2.307686341,              !- Vertex 4 Xcoordinate
    3.7474798271,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Floor_0_0_10016,    !- Name
    Floor,                    !- Surface Type
    Tanay Internal floor_Reversed_Rev,    !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Tvatt_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.1811712199,             !- Vertex 1 Xcoordinate
    0.1926457244,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.4670117291,             !- Vertex 2 Xcoordinate
    1.9068052153,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    2.307686341,              !- Vertex 3 Xcoordinate
    3.7474798271,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.0218458318,             !- Vertex 4 Xcoordinate
    2.0333203363,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Tvatt_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan1:Tvatt,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:WC_Partition_4_0_10017,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.1811712234,             !- Vertex 1 Xcoordinate
    0.1926457209,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.0218458353,             !- Vertex 2 Xcoordinate
    2.0333203328,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.0218458353,             !- Vertex 3 Xcoordinate
    2.0333203328,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2.1811712234,             !- Vertex 4 Xcoordinate
    0.1926457209,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:WC_Partition_4_0_10017,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan1:WC,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Tvatt_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.0218458353,             !- Vertex 1 Xcoordinate
    2.0333203328,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.1811712234,             !- Vertex 2 Xcoordinate
    0.1926457209,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.1811712234,             !- Vertex 3 Xcoordinate
    0.1926457209,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.0218458353,             !- Vertex 4 Xcoordinate
    2.0333203328,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Tvatt_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan1:Tvatt,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.0218458347,             !- Vertex 1 Xcoordinate
    2.0333203322,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.3076863404,             !- Vertex 2 Xcoordinate
    3.7474798264,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.3076863404,             !- Vertex 3 Xcoordinate
    3.7474798264,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.0218458347,             !- Vertex 4 Xcoordinate
    2.0333203322,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Tvatt_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan1:Tvatt,              !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Hall_Partition_5_0_10018,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4670117302,             !- Vertex 1 Xcoordinate
    1.9068052164,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.1811712211,             !- Vertex 2 Xcoordinate
    0.1926457255,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.1811712211,             !- Vertex 3 Xcoordinate
    0.1926457255,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.4670117302,             !- Vertex 4 Xcoordinate
    1.9068052164,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Hall_Partition_5_0_10018,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan1:Hall,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Tvatt_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.1811712211,             !- Vertex 1 Xcoordinate
    0.1926457255,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.4670117302,             !- Vertex 2 Xcoordinate
    1.9068052164,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.4670117302,             !- Vertex 3 Xcoordinate
    1.9068052164,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2.1811712211,             !- Vertex 4 Xcoordinate
    0.1926457255,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:WC_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Tanay Ground Floor,       !- Construction Name
    Plan1:WC,                 !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5387511794,             !- Vertex 1 Xcoordinate
    -1.1649342328,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.1811712245,             !- Vertex 2 Xcoordinate
    0.1926457221,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.0218458347,             !- Vertex 3 Xcoordinate
    2.0333203322,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.3794257895,             !- Vertex 4 Xcoordinate
    0.6757403773,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:WC_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Tanay Internal floor_Reversed,    !- Construction Name
    Plan1:WC,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Bad_Floor_0_0_10020,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.2898623003,             !- Vertex 1 Xcoordinate
    0.083954644,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3.5387511789,             !- Vertex 2 Xcoordinate
    -1.1649342345,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    5.3794257908,             !- Vertex 3 Xcoordinate
    0.6757403773,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.1305369122,             !- Vertex 4 Xcoordinate
    1.9246292559,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Bad_Floor_0_0_10020,    !- Name
    Floor,                    !- Surface Type
    Tanay Internal floor_Reversed_Rev,    !- Construction Name
    Plan2:Bad,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:WC_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5387511789,             !- Vertex 1 Xcoordinate
    -1.1649342345,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    2.2898623003,             !- Vertex 2 Xcoordinate
    0.083954644,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.1305369122,             !- Vertex 3 Xcoordinate
    1.9246292559,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5.3794257908,             !- Vertex 4 Xcoordinate
    0.6757403773,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:WC_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    Tanay Internal floor_Reversed,    !- Construction Name
    Plan1:WC,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Allrum_Floor_0_0_10021,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.1811712199,             !- Vertex 1 Xcoordinate
    0.1926457244,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    2.2898623003,             !- Vertex 2 Xcoordinate
    0.083954644,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.1305369122,             !- Vertex 3 Xcoordinate
    1.9246292559,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.0218458318,             !- Vertex 4 Xcoordinate
    2.0333203363,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Floor_0_0_10021,    !- Name
    Floor,                    !- Surface Type
    Tanay Internal floor_Reversed_Rev,    !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:WC_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.2898623003,             !- Vertex 1 Xcoordinate
    0.083954644,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    2.1811712199,             !- Vertex 2 Xcoordinate
    0.1926457244,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.0218458318,             !- Vertex 3 Xcoordinate
    2.0333203363,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.1305369122,             !- Vertex 4 Xcoordinate
    1.9246292559,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:WC_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan1:WC,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:KPR_Partition_4_0_10022,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5387511783,             !- Vertex 1 Xcoordinate
    -1.1649342339,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.3794257901,             !- Vertex 2 Xcoordinate
    0.675740378,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.3794257901,             !- Vertex 3 Xcoordinate
    0.675740378,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5387511783,             !- Vertex 4 Xcoordinate
    -1.1649342339,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:KPR_Partition_4_0_10022,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan1:KPR,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:WC_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.3794257901,             !- Vertex 1 Xcoordinate
    0.675740378,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5387511783,             !- Vertex 2 Xcoordinate
    -1.1649342339,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5387511783,             !- Vertex 3 Xcoordinate
    -1.1649342339,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5.3794257901,             !- Vertex 4 Xcoordinate
    0.675740378,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:WC_Wall_3_0_0,      !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan1:WC,                 !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.3794257895,             !- Vertex 1 Xcoordinate
    0.6757403773,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.0218458347,             !- Vertex 2 Xcoordinate
    2.0333203322,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.0218458347,             !- Vertex 3 Xcoordinate
    2.0333203322,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5.3794257895,             !- Vertex 4 Xcoordinate
    0.6757403773,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:WC_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan1:WC,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Hall_Partition_4_0_10024,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.1811712211,             !- Vertex 1 Xcoordinate
    0.1926457255,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.53875118,               !- Vertex 2 Xcoordinate
    -1.1649342334,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.53875118,               !- Vertex 3 Xcoordinate
    -1.1649342334,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2.1811712211,             !- Vertex 4 Xcoordinate
    0.1926457255,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Hall_Partition_4_0_10024,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan1:Hall,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:WC_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.53875118,               !- Vertex 1 Xcoordinate
    -1.1649342334,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.1811712211,             !- Vertex 2 Xcoordinate
    0.1926457255,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.1811712211,             !- Vertex 3 Xcoordinate
    0.1926457255,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.53875118,               !- Vertex 4 Xcoordinate
    -1.1649342334,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:KPR_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Tanay Ground Floor,       !- Construction Name
    Plan1:KPR,                !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.2760449491,             !- Vertex 1 Xcoordinate
    -2.9022280025,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5387511794,             !- Vertex 2 Xcoordinate
    -1.1649342328,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.3794257895,             !- Vertex 3 Xcoordinate
    0.6757403773,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.1167195593,             !- Vertex 4 Xcoordinate
    -1.0615533924,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:KPR_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Tanay Internal floor_Reversed,    !- Construction Name
    Plan1:KPR,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Bad_Floor_0_0_10025,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5387511789,             !- Vertex 1 Xcoordinate
    -1.1649342345,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5.276044948,              !- Vertex 2 Xcoordinate
    -2.9022280036,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.1167195598,             !- Vertex 3 Xcoordinate
    -1.0615533917,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5.3794257908,             !- Vertex 4 Xcoordinate
    0.6757403773,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Bad_Floor_0_0_10025,    !- Name
    Floor,                    !- Surface Type
    Tanay Internal floor_Reversed_Rev,    !- Construction Name
    Plan2:Bad,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:KPR_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.276044948,              !- Vertex 1 Xcoordinate
    -2.9022280036,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3.5387511789,             !- Vertex 2 Xcoordinate
    -1.1649342345,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    5.3794257908,             !- Vertex 3 Xcoordinate
    0.6757403773,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.1167195598,             !- Vertex 4 Xcoordinate
    -1.0615533917,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:KPR_Wall_2_0_0,     !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan1:KPR,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.2760449491,             !- Vertex 1 Xcoordinate
    -2.9022280025,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.1167195593,             !- Vertex 2 Xcoordinate
    -1.0615533924,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.1167195593,             !- Vertex 3 Xcoordinate
    -1.0615533924,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5.2760449491,             !- Vertex 4 Xcoordinate
    -2.9022280025,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:KPR_Wall_3_0_0,     !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan1:KPR,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.1167195593,             !- Vertex 1 Xcoordinate
    -1.0615533924,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.3794257895,             !- Vertex 2 Xcoordinate
    0.6757403773,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.3794257895,             !- Vertex 3 Xcoordinate
    0.6757403773,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.1167195593,             !- Vertex 4 Xcoordinate
    -1.0615533924,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:KPR_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan1:KPR,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Hall_Partition_3_0_10026,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.53875118,               !- Vertex 1 Xcoordinate
    -1.1649342334,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.2760449491,             !- Vertex 2 Xcoordinate
    -2.9022280025,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.2760449491,             !- Vertex 3 Xcoordinate
    -2.9022280025,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.53875118,               !- Vertex 4 Xcoordinate
    -1.1649342334,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Hall_Partition_3_0_10026,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan1:Hall,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:KPR_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.2760449491,             !- Vertex 1 Xcoordinate
    -2.9022280025,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.53875118,               !- Vertex 2 Xcoordinate
    -1.1649342334,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.53875118,               !- Vertex 3 Xcoordinate
    -1.1649342334,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5.2760449491,             !- Vertex 4 Xcoordinate
    -2.9022280025,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Hall_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Tanay Ground Floor,       !- Construction Name
    Plan1:Hall,               !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.562800877,              !- Vertex 1 Xcoordinate
    -4.6154720747,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.2462323418,            !- Vertex 2 Xcoordinate
    0.1935611442,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.4670117303,             !- Vertex 3 Xcoordinate
    1.9068052163,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.2760449491,             !- Vertex 4 Xcoordinate
    -2.9022280025,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Hall_Ceiling_1_2_0,    !- Name
    Ceiling,                  !- Surface Type
    Tanay Internal floor_Reversed,    !- Construction Name
    Plan1:Hall,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Allrum_Floor_0_0_10028,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.2451341267,            !- Vertex 1 Xcoordinate
    0.1946593595,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3.5638990922,             !- Vertex 2 Xcoordinate
    -4.6143738594,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    5.276044948,              !- Vertex 3 Xcoordinate
    -2.9022280036,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.4670117291,             !- Vertex 4 Xcoordinate
    1.9068052153,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Floor_0_0_10028,    !- Name
    Floor,                    !- Surface Type
    Tanay Internal floor_Reversed_Rev,    !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan1:Hall_Ceiling_1_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5638990922,             !- Vertex 1 Xcoordinate
    -4.6143738594,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.2451341267,            !- Vertex 2 Xcoordinate
    0.1946593595,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0.4670117291,             !- Vertex 3 Xcoordinate
    1.9068052153,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5.276044948,              !- Vertex 4 Xcoordinate
    -2.9022280036,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan1:Hall_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan1:Hall,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.562800877,              !- Vertex 1 Xcoordinate
    -4.6154720747,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.2760449491,             !- Vertex 2 Xcoordinate
    -2.9022280025,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.2760449491,             !- Vertex 3 Xcoordinate
    -2.9022280025,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.562800877,              !- Vertex 4 Xcoordinate
    -4.6154720747,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Bad_Wall_1_0_0,     !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan2:Bad,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.1167195598,             !- Vertex 1 Xcoordinate
    -1.0615533918,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.1305369122,             !- Vertex 2 Xcoordinate
    1.9246292559,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.1305369115,             !- Vertex 3 Xcoordinate
    1.9246292552,             !- Vertex 3 Ycoordinate
    6.18139425,               !- Vertex 3 Zcoordinate
    7.1167195592,             !- Vertex 4 Xcoordinate
    -1.0615533923,            !- Vertex 4 Ycoordinate
    5.68263158;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Bad_Wall_2_0_0,     !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan2:Bad,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.276044948,              !- Vertex 1 Xcoordinate
    -2.9022280036,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7.1167195598,             !- Vertex 2 Xcoordinate
    -1.0615533917,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.1167195603,             !- Vertex 3 Xcoordinate
    -1.0615533935,            !- Vertex 3 Ycoordinate
    5.68263158,               !- Vertex 3 Zcoordinate
    5.2760449491,             !- Vertex 4 Xcoordinate
    -2.9022280047,            !- Vertex 4 Ycoordinate
    5.6788521175;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Bad_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan2:Bad,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Allrum_Partition_2_0_10030,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1305369122,             !- Vertex 1 Xcoordinate
    1.9246292559,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    2.2898623003,             !- Vertex 2 Xcoordinate
    0.083954644,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    2.2898623003,             !- Vertex 3 Xcoordinate
    0.083954644,              !- Vertex 3 Ycoordinate
    6.17761478,               !- Vertex 3 Zcoordinate
    4.1305369122,             !- Vertex 4 Xcoordinate
    1.9246292559,             !- Vertex 4 Ycoordinate
    6.18139425;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Partition_2_0_10030,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Bad_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.2898623003,             !- Vertex 1 Xcoordinate
    0.083954644,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.1305369122,             !- Vertex 2 Xcoordinate
    1.9246292559,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.1305369122,             !- Vertex 3 Xcoordinate
    1.9246292559,             !- Vertex 3 Ycoordinate
    6.18139425,               !- Vertex 3 Zcoordinate
    2.2898623003,             !- Vertex 4 Xcoordinate
    0.083954644,              !- Vertex 4 Ycoordinate
    6.17761478;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Bad_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan2:Bad,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Allrum_Partition_9_0_10031,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.2898623003,             !- Vertex 1 Xcoordinate
    0.083954644,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5.276044948,              !- Vertex 2 Xcoordinate
    -2.9022280036,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    5.276044948,              !- Vertex 3 Xcoordinate
    -2.9022280036,            !- Vertex 3 Ycoordinate
    5.67885212,               !- Vertex 3 Zcoordinate
    2.2898623003,             !- Vertex 4 Xcoordinate
    0.083954644,              !- Vertex 4 Ycoordinate
    6.17761478;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Partition_9_0_10031,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Bad_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.276044948,              !- Vertex 1 Xcoordinate
    -2.9022280036,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    2.2898623003,             !- Vertex 2 Xcoordinate
    0.083954644,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    2.2898623003,             !- Vertex 3 Xcoordinate
    0.083954644,              !- Vertex 3 Ycoordinate
    6.17761478,               !- Vertex 3 Zcoordinate
    5.276044948,              !- Vertex 4 Xcoordinate
    -2.9022280036,            !- Vertex 4 Ycoordinate
    5.67885212;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Bad_Roof_5_0_0,     !- Name
    Roof,                     !- Surface Type
    Tanay Pitched roof,       !- Construction Name
    Plan2:Bad,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.2760449501,             !- Vertex 1 Xcoordinate
    -2.9022280057,            !- Vertex 1 Ycoordinate
    5.6788521165,             !- Vertex 1 Zcoordinate
    7.1167195593,             !- Vertex 2 Xcoordinate
    -1.0615533924,            !- Vertex 2 Ycoordinate
    5.682631581,              !- Vertex 2 Zcoordinate
    4.1305369115,             !- Vertex 3 Xcoordinate
    1.9246292553,             !- Vertex 3 Ycoordinate
    6.181394249,              !- Vertex 3 Zcoordinate
    2.2898623004,             !- Vertex 4 Xcoordinate
    0.083954644,              !- Vertex 4 Ycoordinate
    6.1776147849;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov1_Wall_1_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan2:Sov1,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9648905635,             !- Vertex 1 Xcoordinate
    -7.2133823881,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3.5638990922,             !- Vertex 2 Xcoordinate
    -4.6143738594,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3.5638990944,             !- Vertex 3 Xcoordinate
    -4.6143738616,            !- Vertex 3 Ycoordinate
    5.6753365575,             !- Vertex 3 Zcoordinate
    0.9648905657,             !- Vertex 4 Xcoordinate
    -7.2133823903,            !- Vertex 4 Ycoordinate
    5.6699999975;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov1_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan2:Sov1,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Allrum_Partition_7_0_10034,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5638990915,             !- Vertex 1 Xcoordinate
    -4.6143738597,            !- Vertex 1 Ycoordinate
    3.0000000004,             !- Vertex 1 Zcoordinate
    1.1593824831,             !- Vertex 2 Xcoordinate
    -2.2098572492,            !- Vertex 2 Ycoordinate
    3.0000000004,             !- Vertex 2 Zcoordinate
    1.1593824842,             !- Vertex 3 Xcoordinate
    -2.2098572481,            !- Vertex 3 Ycoordinate
    6.0769473304,             !- Vertex 3 Zcoordinate
    3.5638990925,             !- Vertex 4 Xcoordinate
    -4.6143738587,            !- Vertex 4 Ycoordinate
    5.6753365604;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Partition_7_0_10034,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Sov1_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.1593824831,             !- Vertex 1 Xcoordinate
    -2.2098572492,            !- Vertex 1 Ycoordinate
    3.0000000004,             !- Vertex 1 Zcoordinate
    3.5638990915,             !- Vertex 2 Xcoordinate
    -4.6143738597,            !- Vertex 2 Ycoordinate
    3.0000000004,             !- Vertex 2 Zcoordinate
    3.5638990925,             !- Vertex 3 Xcoordinate
    -4.6143738587,            !- Vertex 3 Ycoordinate
    5.6753365604,             !- Vertex 3 Zcoordinate
    1.1593824842,             !- Vertex 4 Xcoordinate
    -2.2098572481,            !- Vertex 4 Ycoordinate
    6.0769473304;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov1_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan2:Sov1,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Sov2_Partition_1_0_10036,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.1593824828,             !- Vertex 1 Xcoordinate
    -2.2098572499,            !- Vertex 1 Ycoordinate
    2.9999999999,             !- Vertex 1 Zcoordinate
    -1.4396260459,            !- Vertex 2 Xcoordinate
    -4.8088657786,            !- Vertex 2 Ycoordinate
    2.9999999999,             !- Vertex 2 Zcoordinate
    -1.4396260459,            !- Vertex 3 Xcoordinate
    -4.8088657787,            !- Vertex 3 Ycoordinate
    6.0716107799,             !- Vertex 3 Zcoordinate
    1.1593824828,             !- Vertex 4 Xcoordinate
    -2.20985725,              !- Vertex 4 Ycoordinate
    6.0769473299;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov2_Partition_1_0_10036,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan2:Sov2,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Sov1_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.4396260459,            !- Vertex 1 Xcoordinate
    -4.8088657786,            !- Vertex 1 Ycoordinate
    2.9999999999,             !- Vertex 1 Zcoordinate
    1.1593824828,             !- Vertex 2 Xcoordinate
    -2.2098572499,            !- Vertex 2 Ycoordinate
    2.9999999999,             !- Vertex 2 Zcoordinate
    1.1593824828,             !- Vertex 3 Xcoordinate
    -2.20985725,              !- Vertex 3 Ycoordinate
    6.0769473299,             !- Vertex 3 Zcoordinate
    -1.4396260459,            !- Vertex 4 Xcoordinate
    -4.8088657787,            !- Vertex 4 Ycoordinate
    6.0716107799;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov1_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan2:Sov1,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.4396260459,            !- Vertex 1 Xcoordinate
    -4.8088657786,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.9648905635,             !- Vertex 2 Xcoordinate
    -7.2133823881,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0.9648905657,             !- Vertex 3 Xcoordinate
    -7.2133823903,            !- Vertex 3 Ycoordinate
    5.6699999975,             !- Vertex 3 Zcoordinate
    -1.4396260459,            !- Vertex 4 Xcoordinate
    -4.8088657787,            !- Vertex 4 Ycoordinate
    6.07161078;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov1_Roof_5_0_0,    !- Name
    Roof,                     !- Surface Type
    Tanay Pitched roof,       !- Construction Name
    Plan2:Sov1,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9648905659,             !- Vertex 1 Xcoordinate
    -7.2133823904,            !- Vertex 1 Ycoordinate
    5.6699999992,             !- Vertex 1 Zcoordinate
    3.5638990943,             !- Vertex 2 Xcoordinate
    -4.6143738615,            !- Vertex 2 Ycoordinate
    5.6753365557,             !- Vertex 2 Zcoordinate
    1.1593824851,             !- Vertex 3 Xcoordinate
    -2.2098572479,            !- Vertex 3 Ycoordinate
    6.0769473347,             !- Vertex 3 Zcoordinate
    -1.439626046,             !- Vertex 4 Xcoordinate
    -4.8088657785,            !- Vertex 4 Ycoordinate
    6.0716107783;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov2_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan2:Sov2,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Allrum_Partition_6_0_10037,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.1593824827,             !- Vertex 1 Xcoordinate
    -2.2098572509,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.2451341257,            !- Vertex 2 Xcoordinate
    0.1946593595,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -1.2451341246,            !- Vertex 3 Xcoordinate
    0.1946593607,             !- Vertex 3 Ycoordinate
    6.47855811,               !- Vertex 3 Zcoordinate
    1.1593824837,             !- Vertex 4 Xcoordinate
    -2.2098572499,            !- Vertex 4 Ycoordinate
    6.07694733;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Partition_6_0_10037,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Sov2_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.2451341257,            !- Vertex 1 Xcoordinate
    0.1946593595,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1.1593824827,             !- Vertex 2 Xcoordinate
    -2.2098572509,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1.1593824837,             !- Vertex 3 Xcoordinate
    -2.2098572499,            !- Vertex 3 Ycoordinate
    6.07694733,               !- Vertex 3 Zcoordinate
    -1.2451341246,            !- Vertex 4 Xcoordinate
    0.1946593607,             !- Vertex 4 Ycoordinate
    6.47855811;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov2_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan2:Sov2,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Sov3_Partition_1_0_10039,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.2451341267,            !- Vertex 1 Xcoordinate
    0.1946593595,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.8441426554,            !- Vertex 2 Xcoordinate
    -2.4043491692,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -3.8441426553,            !- Vertex 3 Xcoordinate
    -2.4043491692,            !- Vertex 3 Ycoordinate
    6.47322155,               !- Vertex 3 Zcoordinate
    -1.2451341266,            !- Vertex 4 Xcoordinate
    0.1946593595,             !- Vertex 4 Ycoordinate
    6.47855811;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov3_Partition_1_0_10039,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan2:Sov3,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Sov2_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.8441426554,            !- Vertex 1 Xcoordinate
    -2.4043491692,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.2451341267,            !- Vertex 2 Xcoordinate
    0.1946593595,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -1.2451341266,            !- Vertex 3 Xcoordinate
    0.1946593595,             !- Vertex 3 Ycoordinate
    6.47855811,               !- Vertex 3 Zcoordinate
    -3.8441426553,            !- Vertex 4 Xcoordinate
    -2.4043491692,            !- Vertex 4 Ycoordinate
    6.47322155;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov2_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan2:Sov2,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.8441426554,            !- Vertex 1 Xcoordinate
    -2.4043491692,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.4396260459,            !- Vertex 2 Xcoordinate
    -4.8088657786,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -1.4396260459,            !- Vertex 3 Xcoordinate
    -4.8088657787,            !- Vertex 3 Ycoordinate
    6.07161078,               !- Vertex 3 Zcoordinate
    -3.8441426553,            !- Vertex 4 Xcoordinate
    -2.4043491693,            !- Vertex 4 Ycoordinate
    6.47322155;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov2_Roof_5_0_0,    !- Name
    Roof,                     !- Surface Type
    Tanay Pitched roof,       !- Construction Name
    Plan2:Sov2,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.4396260459,            !- Vertex 1 Xcoordinate
    -4.8088657786,            !- Vertex 1 Ycoordinate
    6.0716107792,             !- Vertex 1 Zcoordinate
    1.1593824829,             !- Vertex 2 Xcoordinate
    -2.2098572501,            !- Vertex 2 Ycoordinate
    6.0769473333,             !- Vertex 2 Zcoordinate
    -1.2451341246,            !- Vertex 3 Xcoordinate
    0.1946593617,             !- Vertex 3 Ycoordinate
    6.478558105,              !- Vertex 3 Zcoordinate
    -3.8441426552,            !- Vertex 4 Xcoordinate
    -2.4043491693,            !- Vertex 4 Ycoordinate
    6.4732215508;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Wall_1_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1305369122,             !- Vertex 1 Xcoordinate
    1.9246292559,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.0857191019,            !- Vertex 2 Xcoordinate
    7.1408852701,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -1.0857191026,            !- Vertex 3 Xcoordinate
    7.1408852694,             !- Vertex 3 Ycoordinate
    7.05263158,               !- Vertex 3 Zcoordinate
    4.1305369116,             !- Vertex 4 Xcoordinate
    1.9246292553,             !- Vertex 4 Ycoordinate
    6.18139425;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.0857191019,            !- Vertex 1 Xcoordinate
    7.14088527,               !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.9275812555,            !- Vertex 2 Xcoordinate
    4.2990231164,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -3.9275812555,            !- Vertex 3 Xcoordinate
    4.2990231164,             !- Vertex 3 Ycoordinate
    7.04679637,               !- Vertex 3 Zcoordinate
    -1.0857191025,            !- Vertex 4 Xcoordinate
    7.1408852694,             !- Vertex 4 Ycoordinate
    7.05263158;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Sov3_Partition_3_0_10040,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.9275812554,            !- Vertex 1 Xcoordinate
    4.2990231166,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.5341758128,            !- Vertex 2 Xcoordinate
    0.9056176734,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -0.5341758131,            !- Vertex 3 Xcoordinate
    0.9056176731,             !- Vertex 3 Ycoordinate
    6.48001792,               !- Vertex 3 Zcoordinate
    -3.9275812557,            !- Vertex 4 Xcoordinate
    4.2990231163,             !- Vertex 4 Ycoordinate
    7.04679637;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov3_Partition_3_0_10040,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan2:Sov3,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Allrum_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.5341758128,            !- Vertex 1 Xcoordinate
    0.9056176734,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.9275812554,            !- Vertex 2 Xcoordinate
    4.2990231166,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -3.9275812557,            !- Vertex 3 Xcoordinate
    4.2990231163,             !- Vertex 3 Ycoordinate
    7.04679637,               !- Vertex 3 Zcoordinate
    -0.5341758131,            !- Vertex 4 Xcoordinate
    0.9056176731,             !- Vertex 4 Ycoordinate
    6.48001792;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition,    !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Sov3_Partition_2_0_10041,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.5341758126,            !- Vertex 1 Xcoordinate
    0.9056176735,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.2451341267,            !- Vertex 2 Xcoordinate
    0.1946593595,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -1.2451341266,            !- Vertex 3 Xcoordinate
    0.1946593595,             !- Vertex 3 Ycoordinate
    6.47855811,               !- Vertex 3 Zcoordinate
    -0.5341758126,            !- Vertex 4 Xcoordinate
    0.9056176735,             !- Vertex 4 Ycoordinate
    6.48001792;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov3_Partition_2_0_10041,    !- Name
    Wall,                     !- Surface Type
    Tanay Internal Partition_Rev,    !- Construction Name
    Plan2:Sov3,               !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Plan2:Allrum_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.2451341267,            !- Vertex 1 Xcoordinate
    0.1946593595,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.5341758126,            !- Vertex 2 Xcoordinate
    0.9056176735,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -0.5341758126,            !- Vertex 3 Xcoordinate
    0.9056176735,             !- Vertex 3 Ycoordinate
    6.48001792,               !- Vertex 3 Zcoordinate
    -1.2451341266,            !- Vertex 4 Xcoordinate
    0.1946593595,             !- Vertex 4 Ycoordinate
    6.47855811;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Wall_8_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5638990922,             !- Vertex 1 Xcoordinate
    -4.6143738594,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5.276044948,              !- Vertex 2 Xcoordinate
    -2.9022280036,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    5.2760449491,             !- Vertex 3 Xcoordinate
    -2.9022280047,            !- Vertex 3 Ycoordinate
    5.6788521175,             !- Vertex 3 Zcoordinate
    3.5638990955,             !- Vertex 4 Xcoordinate
    -4.6143738583,            !- Vertex 4 Ycoordinate
    5.67533656;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Roof_10_0_0,    !- Name
    Roof,                     !- Surface Type
    Tanay Pitched roof,       !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1400137298,             !- Vertex 1 Xcoordinate
    -0.9247769173,            !- Vertex 1 Ycoordinate
    6.02221341,               !- Vertex 1 Zcoordinate
    3.2202785549,             !- Vertex 2 Xcoordinate
    -0.8464616028,            !- Vertex 2 Ycoordinate
    6.0222134096,             !- Vertex 2 Zcoordinate
    2.7572577568,             !- Vertex 3 Xcoordinate
    -0.383440804,             !- Vertex 3 Ycoordinate
    6.0995487631,             !- Vertex 3 Zcoordinate
    2.6827541931,             !- Vertex 4 Xcoordinate
    -0.4561347894,            !- Vertex 4 Ycoordinate
    6.0995487635;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Roof_10_0_1,    !- Name
    Roof,                     !- Surface Type
    Tanay Pitched roof,       !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.80879616,               !- Vertex 1 Xcoordinate
    -3.3694767787,            !- Vertex 1 Ycoordinate
    5.6778927118,             !- Vertex 1 Zcoordinate
    5.2760449501,             !- Vertex 2 Xcoordinate
    -2.9022280011,            !- Vertex 2 Ycoordinate
    5.6788521147,             !- Vertex 2 Zcoordinate
    3.2202785549,             !- Vertex 3 Xcoordinate
    -0.8464616028,            !- Vertex 3 Ycoordinate
    6.0222134096,             !- Vertex 3 Zcoordinate
    2.7729365151,             !- Vertex 4 Xcoordinate
    -1.2829383844,            !- Vertex 4 Ycoordinate
    6.0222134118;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Roof_10_0_2,    !- Name
    Roof,                     !- Surface Type
    Tanay Pitched roof,       !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5638990874,             !- Vertex 1 Xcoordinate
    -4.6143738546,            !- Vertex 1 Ycoordinate
    5.6753365589,             !- Vertex 1 Zcoordinate
    4.8087961591,             !- Vertex 2 Xcoordinate
    -3.3694767847,            !- Vertex 2 Ycoordinate
    5.6778927113,             !- Vertex 2 Zcoordinate
    2.3156769821,             !- Vertex 3 Xcoordinate
    -0.8142962669,            !- Vertex 3 Ycoordinate
    6.0995487641,             !- Vertex 3 Zcoordinate
    1.0240636155,             !- Vertex 4 Xcoordinate
    -2.0745383778,            !- Vertex 4 Ycoordinate
    6.0995487645;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Roof_10_0_3,    !- Name
    Roof,                     !- Surface Type
    Tanay Pitched roof,       !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.6827541813,             !- Vertex 1 Xcoordinate
    -0.4561347891,            !- Vertex 1 Ycoordinate
    6.0995487645,             !- Vertex 1 Zcoordinate
    2.7572577443,             !- Vertex 2 Xcoordinate
    -0.383440803,             !- Vertex 2 Ycoordinate
    6.0995487642,             !- Vertex 2 Zcoordinate
    2.2898622977,             !- Vertex 3 Xcoordinate
    0.0839546429,             !- Vertex 3 Ycoordinate
    6.1776147867,             !- Vertex 3 Zcoordinate
    2.2219983384,             !- Vertex 4 Xcoordinate
    0.0160906838,             !- Vertex 4 Ycoordinate
    6.1774754413;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Roof_10_0_4,    !- Name
    Roof,                     !- Surface Type
    Tanay Pitched roof,       !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.024063614,              !- Vertex 1 Xcoordinate
    -2.0745383808,            !- Vertex 1 Ycoordinate
    6.0995487644,             !- Vertex 1 Zcoordinate
    2.315676981,              !- Vertex 2 Xcoordinate
    -0.8142962715,            !- Vertex 2 Ycoordinate
    6.0995487638,             !- Vertex 2 Zcoordinate
    1.859324195,              !- Vertex 3 Xcoordinate
    -0.3465834614,            !- Vertex 3 Ycoordinate
    6.1767307608,             !- Vertex 3 Zcoordinate
    0.5777164437,             !- Vertex 4 Xcoordinate
    -1.6281912116,            !- Vertex 4 Ycoordinate
    6.1740992301;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Roof_10_0_5,    !- Name
    Roof,                     !- Surface Type
    Tanay Pitched roof,       !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    0.5777164456,             !- Vertex 1 Xcoordinate
    -1.6281912108,            !- Vertex 1 Ycoordinate
    6.17409923,               !- Vertex 1 Zcoordinate
    1.8593242011,             !- Vertex 2 Xcoordinate
    -0.3465834624,            !- Vertex 2 Ycoordinate
    6.1767307602,             !- Vertex 2 Zcoordinate
    0.5611832272,             !- Vertex 3 Xcoordinate
    -1.6116579925,            !- Vertex 3 Ycoordinate
    6.1768606659;             !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Roof_10_0_6,    !- Name
    Roof,                     !- Surface Type
    Tanay Pitched roof,       !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.5341758151,            !- Vertex 1 Xcoordinate
    0.9056176667,             !- Vertex 1 Ycoordinate
    6.4800179224,             !- Vertex 1 Zcoordinate
    2.307686328,              !- Vertex 2 Xcoordinate
    3.7474798335,             !- Vertex 2 Ycoordinate
    6.4858531324,             !- Vertex 2 Zcoordinate
    -1.0857191048,            !- Vertex 3 Xcoordinate
    7.1408852717,             !- Vertex 3 Ycoordinate
    7.0526315788,             !- Vertex 3 Zcoordinate
    -3.9275812563,            !- Vertex 4 Xcoordinate
    4.2990231246,             !- Vertex 4 Ycoordinate
    7.0467963712;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Roof_10_0_7,    !- Name
    Roof,                     !- Surface Type
    Tanay Pitched roof,       !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    0.5611832245,             !- Vertex 1 Xcoordinate
    -1.6116579922,            !- Vertex 1 Ycoordinate
    6.1768606662,             !- Vertex 1 Zcoordinate
    1.9225873544,             !- Vertex 2 Xcoordinate
    -0.2833202961,            !- Vertex 2 Ycoordinate
    6.1768606598,             !- Vertex 2 Zcoordinate
    4.1305369093,             !- Vertex 3 Xcoordinate
    1.9246292492,             !- Vertex 3 Ycoordinate
    6.1813942514,             !- Vertex 3 Zcoordinate
    2.307686328,              !- Vertex 4 Xcoordinate
    3.7474798335,             !- Vertex 4 Ycoordinate
    6.4858531324,             !- Vertex 4 Zcoordinate
    -1.2451341264,            !- Vertex 5 Xcoordinate
    0.1946593495,             !- Vertex 5 Ycoordinate
    6.4785581081;             !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Allrum_Roof_10_0_8,    !- Name
    Roof,                     !- Surface Type
    Tanay Pitched roof,       !- Construction Name
    Plan2:Allrum,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.7729365151,             !- Vertex 1 Xcoordinate
    -1.2829383844,            !- Vertex 1 Ycoordinate
    6.0222134118,             !- Vertex 1 Zcoordinate
    3.1400137261,             !- Vertex 2 Xcoordinate
    -0.9247769135,            !- Vertex 2 Ycoordinate
    6.0222134107,             !- Vertex 2 Zcoordinate
    2.2256333543,             !- Vertex 3 Xcoordinate
    0.0123651748,             !- Vertex 3 Ycoordinate
    6.1768606581,             !- Vertex 3 Zcoordinate
    1.8585561433,             !- Vertex 4 Xcoordinate
    -0.345796296,             !- Vertex 4 Ycoordinate
    6.1768606593;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov3_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan2:Sov3,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.9275812555,            !- Vertex 1 Xcoordinate
    4.2990231164,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -7.2375480983,            !- Vertex 2 Xcoordinate
    0.9890562737,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -7.2375480982,            !- Vertex 3 Xcoordinate
    0.9890562737,             !- Vertex 3 Ycoordinate
    7.04,                     !- Vertex 3 Zcoordinate
    -3.9275812561,            !- Vertex 4 Xcoordinate
    4.2990231158,             !- Vertex 4 Ycoordinate
    7.04679637;               !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov3_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Tanay External Wall,      !- Construction Name
    Plan2:Sov3,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -7.2375480983,            !- Vertex 1 Xcoordinate
    0.9890562737,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.8441426554,            !- Vertex 2 Xcoordinate
    -2.4043491692,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -3.8441426553,            !- Vertex 3 Xcoordinate
    -2.4043491693,            !- Vertex 3 Ycoordinate
    6.47322155,               !- Vertex 3 Zcoordinate
    -7.2375480982,            !- Vertex 4 Xcoordinate
    0.9890562737,             !- Vertex 4 Ycoordinate
    7.04;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Plan2:Sov3_Roof_6_0_0,    !- Name
    Roof,                     !- Surface Type
    Tanay Pitched roof,       !- Construction Name
    Plan2:Sov3,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.8441426553,            !- Vertex 1 Xcoordinate
    -2.4043491693,            !- Vertex 1 Ycoordinate
    6.47322155,               !- Vertex 1 Zcoordinate
    -0.5341758126,            !- Vertex 2 Xcoordinate
    0.9056176735,             !- Vertex 2 Ycoordinate
    6.48001792,               !- Vertex 2 Zcoordinate
    -3.9275812562,            !- Vertex 3 Xcoordinate
    4.2990231158,             !- Vertex 3 Ycoordinate
    7.04679637,               !- Vertex 3 Zcoordinate
    -7.2375480982,            !- Vertex 4 Xcoordinate
    0.9890562737,             !- Vertex 4 Ycoordinate
    7.04;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:Kitchen_Partition_3_0_0_0_0_0_Hole,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Plan1:Kitchen_Partition_3_0_0,    !- Building Surface Name
    Plan1:Hall_Partition_7_0_0_0_0_0_Hole_10006,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.8575805893,             !- Vertex 1 Xcoordinate
    -1.910251787,             !- Vertex 1 Ycoordinate
    0.003,                    !- Vertex 1 Zcoordinate
    0.1547164488,             !- Vertex 2 Xcoordinate
    -1.2073876465,            !- Vertex 2 Ycoordinate
    0.003,                    !- Vertex 2 Zcoordinate
    0.1547164488,             !- Vertex 3 Xcoordinate
    -1.2073876465,            !- Vertex 3 Ycoordinate
    2.997,                    !- Vertex 3 Zcoordinate
    0.8575805893,             !- Vertex 4 Xcoordinate
    -1.910251787,             !- Vertex 4 Ycoordinate
    2.997;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:Hall_Partition_7_0_0_0_0_0_Hole_10006,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Plan1:Hall_Partition_7_0_10004,    !- Building Surface Name
    Plan1:Kitchen_Partition_3_0_0_0_0_0_Hole,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.1547164488,             !- Vertex 1 Xcoordinate
    -1.2073876465,            !- Vertex 1 Ycoordinate
    0.003,                    !- Vertex 1 Zcoordinate
    0.8575805893,             !- Vertex 2 Xcoordinate
    -1.910251787,             !- Vertex 2 Ycoordinate
    0.003,                    !- Vertex 2 Zcoordinate
    0.8575805893,             !- Vertex 3 Xcoordinate
    -1.910251787,             !- Vertex 3 Ycoordinate
    2.997,                    !- Vertex 3 Zcoordinate
    0.1547164488,             !- Vertex 4 Xcoordinate
    -1.2073876465,            !- Vertex 4 Ycoordinate
    2.997;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:Kitchen_Partition_4_0_0_0_0_0_Hole,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Plan1:Kitchen_Partition_4_0_0,    !- Building Surface Name
    Plan1:VardRum_Partition_5_0_0_0_0_0_Hole_10008,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -1.3084577386,            !- Vertex 1 Xcoordinate
    0.255786541,              !- Vertex 1 Ycoordinate
    0.003,                    !- Vertex 1 Zcoordinate
    -4.4036762519,            !- Vertex 2 Xcoordinate
    3.3510050543,             !- Vertex 2 Ycoordinate
    0.003,                    !- Vertex 2 Zcoordinate
    -4.4036762519,            !- Vertex 3 Xcoordinate
    3.3510050543,             !- Vertex 3 Ycoordinate
    2.997,                    !- Vertex 3 Zcoordinate
    -1.3084577386,            !- Vertex 4 Xcoordinate
    0.255786541,              !- Vertex 4 Ycoordinate
    2.997;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:VardRum_Partition_5_0_0_0_0_0_Hole_10008,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Plan1:VardRum_Partition_5_0_10006,    !- Building Surface Name
    Plan1:Kitchen_Partition_4_0_0_0_0_0_Hole,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -4.4036762519,            !- Vertex 1 Xcoordinate
    3.3510050543,             !- Vertex 1 Ycoordinate
    0.003,                    !- Vertex 1 Zcoordinate
    -1.3084577386,            !- Vertex 2 Xcoordinate
    0.255786541,              !- Vertex 2 Ycoordinate
    0.003,                    !- Vertex 2 Zcoordinate
    -1.3084577386,            !- Vertex 3 Xcoordinate
    0.255786541,              !- Vertex 3 Ycoordinate
    2.997,                    !- Vertex 3 Zcoordinate
    -4.4036762519,            !- Vertex 4 Xcoordinate
    3.3510050543,             !- Vertex 4 Ycoordinate
    2.997;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:Kitchen_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Plan1:Kitchen_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1001,                     !- Shading Control Name
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.093529627,             !- Vertex 1 Xcoordinate
    3.1330747449,             !- Vertex 1 Ycoordinate
    0.19023569,               !- Vertex 1 Zcoordinate
    -6.9390783259,            !- Vertex 2 Xcoordinate
    1.287526046,              !- Vertex 2 Ycoordinate
    0.19023569,               !- Vertex 2 Zcoordinate
    -6.9390783259,            !- Vertex 3 Xcoordinate
    1.287526046,              !- Vertex 3 Ycoordinate
    2.22023569,               !- Vertex 3 Zcoordinate
    -5.093529627,             !- Vertex 4 Xcoordinate
    3.1330747449,             !- Vertex 4 Ycoordinate
    2.22023569;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:Kitchen_Wall_6_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Plan1:Kitchen_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1001,                     !- Shading Control Name
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -6.9384635962,            !- Vertex 1 Xcoordinate
    0.6899717704,             !- Vertex 1 Ycoordinate
    0.19416565,               !- Vertex 1 Zcoordinate
    -4.1595339461,            !- Vertex 2 Xcoordinate
    -2.0889578797,            !- Vertex 2 Ycoordinate
    0.19416565,               !- Vertex 2 Zcoordinate
    -4.1595339461,            !- Vertex 3 Xcoordinate
    -2.0889578797,            !- Vertex 3 Ycoordinate
    2.22416565,               !- Vertex 3 Zcoordinate
    -6.9384635962,            !- Vertex 4 Xcoordinate
    0.6899717704,             !- Vertex 4 Ycoordinate
    2.22416565;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:Rum_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1002,                     !- Construction Name
    Plan1:Rum_Wall_2_0_0,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1002,                     !- Shading Control Name
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.8620240544,             !- Vertex 1 Xcoordinate
    -6.3162488973,            !- Vertex 1 Ycoordinate
    0.80495491,               !- Vertex 1 Zcoordinate
    2.8731867515,             !- Vertex 2 Xcoordinate
    -5.3050862002,            !- Vertex 2 Ycoordinate
    0.80495491,               !- Vertex 2 Zcoordinate
    2.8731867515,             !- Vertex 3 Xcoordinate
    -5.3050862002,            !- Vertex 3 Ycoordinate
    2.03495491,               !- Vertex 3 Zcoordinate
    1.8620240544,             !- Vertex 4 Xcoordinate
    -6.3162488973,            !- Vertex 4 Ycoordinate
    2.03495491;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:Rum_Partition_3_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Wooden flush panel hollow core door (normally hung),    !- Construction Name
    Plan1:Rum_Partition_3_0_0,    !- Building Surface Name
    Plan1:Hall_Partition_8_0_0_0_0_0_Door_10011,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.7594568628,             !- Vertex 1 Xcoordinate
    -3.8121280605,            !- Vertex 1 Ycoordinate
    0.003,                    !- Vertex 1 Zcoordinate
    2.1202323327,             !- Vertex 2 Xcoordinate
    -3.1729035303,            !- Vertex 2 Ycoordinate
    0.003,                    !- Vertex 2 Zcoordinate
    2.1202323327,             !- Vertex 3 Xcoordinate
    -3.1729035303,            !- Vertex 3 Ycoordinate
    2.097,                    !- Vertex 3 Zcoordinate
    2.7594568628,             !- Vertex 4 Xcoordinate
    -3.8121280605,            !- Vertex 4 Ycoordinate
    2.097;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:Hall_Partition_8_0_0_0_0_0_Door_10011,    !- Name
    Door,                     !- Surface Type
    Wooden flush panel hollow core door (normally hung)_Rev,    !- Construction Name
    Plan1:Hall_Partition_8_0_10009,    !- Building Surface Name
    Plan1:Rum_Partition_3_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.1202323327,             !- Vertex 1 Xcoordinate
    -3.1729035303,            !- Vertex 1 Ycoordinate
    0.003,                    !- Vertex 1 Zcoordinate
    2.7594568628,             !- Vertex 2 Xcoordinate
    -3.8121280605,            !- Vertex 2 Ycoordinate
    0.003,                    !- Vertex 2 Zcoordinate
    2.7594568628,             !- Vertex 3 Xcoordinate
    -3.8121280605,            !- Vertex 3 Ycoordinate
    2.097,                    !- Vertex 3 Zcoordinate
    2.1202323327,             !- Vertex 4 Xcoordinate
    -3.1729035303,            !- Vertex 4 Ycoordinate
    2.097;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:VardRum_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1002,                     !- Construction Name
    Plan1:VardRum_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1002,                     !- Shading Control Name
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -1.6958815434,            !- Vertex 1 Xcoordinate
    6.5307228285,             !- Vertex 1 Ycoordinate
    0.19023569,               !- Vertex 1 Zcoordinate
    -4.4748111934,            !- Vertex 2 Xcoordinate
    3.7517931784,             !- Vertex 2 Ycoordinate
    0.19023569,               !- Vertex 2 Zcoordinate
    -4.4748111934,            !- Vertex 3 Xcoordinate
    3.7517931784,             !- Vertex 3 Ycoordinate
    2.22023569,               !- Vertex 3 Zcoordinate
    -1.6958815434,            !- Vertex 4 Xcoordinate
    6.5307228285,             !- Vertex 4 Ycoordinate
    2.22023569;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:VardRum_Partition_6_0_0_0_0_0_Hole,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Plan1:VardRum_Partition_6_0_0,    !- Building Surface Name
    Plan1:Hall_Partition_6_0_0_0_0_0_Hole_10016,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -1.1840069445,            !- Vertex 1 Xcoordinate
    0.2557865416,             !- Vertex 1 Ycoordinate
    0.003,                    !- Vertex 1 Zcoordinate
    -0.0427365996,            !- Vertex 2 Xcoordinate
    1.3970568864,             !- Vertex 2 Ycoordinate
    0.003,                    !- Vertex 2 Zcoordinate
    -0.0427365996,            !- Vertex 3 Xcoordinate
    1.3970568864,             !- Vertex 3 Ycoordinate
    2.997,                    !- Vertex 3 Zcoordinate
    -1.1840069445,            !- Vertex 4 Xcoordinate
    0.2557865416,             !- Vertex 4 Ycoordinate
    2.997;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:Hall_Partition_6_0_0_0_0_0_Hole_10016,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Plan1:Hall_Partition_6_0_10014,    !- Building Surface Name
    Plan1:VardRum_Partition_6_0_0_0_0_0_Hole,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.0427365996,            !- Vertex 1 Xcoordinate
    1.3970568864,             !- Vertex 1 Ycoordinate
    0.003,                    !- Vertex 1 Zcoordinate
    -1.1840069445,            !- Vertex 2 Xcoordinate
    0.2557865416,             !- Vertex 2 Ycoordinate
    0.003,                    !- Vertex 2 Zcoordinate
    -1.1840069445,            !- Vertex 3 Xcoordinate
    0.2557865416,             !- Vertex 3 Ycoordinate
    2.997,                    !- Vertex 3 Zcoordinate
    -0.0427365996,            !- Vertex 4 Xcoordinate
    1.3970568864,             !- Vertex 4 Ycoordinate
    2.997;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:Tvatt_Partition_5_0_0_0_0_1_Door,    !- Name
    Door,                     !- Surface Type
    Wooden flush panel hollow core door (normally hung),    !- Construction Name
    Plan1:Tvatt_Partition_5_0_0,    !- Building Surface Name
    Plan1:Hall_Partition_5_0_0_1_0_1_Door_10020,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.6680346928,             !- Vertex 1 Xcoordinate
    1.7057822538,             !- Vertex 1 Ycoordinate
    0.00539466,               !- Vertex 1 Zcoordinate
    1.3226772621,             !- Vertex 2 Xcoordinate
    1.0511396845,             !- Vertex 2 Ycoordinate
    0.00539466,               !- Vertex 2 Zcoordinate
    1.3226772621,             !- Vertex 3 Xcoordinate
    1.0511396845,             !- Vertex 3 Ycoordinate
    2.10139466,               !- Vertex 3 Zcoordinate
    0.6680346928,             !- Vertex 4 Xcoordinate
    1.7057822538,             !- Vertex 4 Ycoordinate
    2.10139466;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:Hall_Partition_5_0_0_1_0_1_Door_10020,    !- Name
    Door,                     !- Surface Type
    Wooden flush panel hollow core door (normally hung)_Rev,    !- Construction Name
    Plan1:Hall_Partition_5_0_10018,    !- Building Surface Name
    Plan1:Tvatt_Partition_5_0_0_0_0_1_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.3226772621,             !- Vertex 1 Xcoordinate
    1.0511396845,             !- Vertex 1 Ycoordinate
    0.00539466,               !- Vertex 1 Zcoordinate
    0.6680346928,             !- Vertex 2 Xcoordinate
    1.7057822538,             !- Vertex 2 Ycoordinate
    0.00539466,               !- Vertex 2 Zcoordinate
    0.6680346928,             !- Vertex 3 Xcoordinate
    1.7057822538,             !- Vertex 3 Ycoordinate
    2.10139466,               !- Vertex 3 Zcoordinate
    1.3226772621,             !- Vertex 4 Xcoordinate
    1.0511396845,             !- Vertex 4 Ycoordinate
    2.10139466;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:WC_Partition_2_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Wooden flush panel hollow core door (normally hung),    !- Construction Name
    Plan1:WC_Partition_2_0_0,    !- Building Surface Name
    Plan1:KPR_Partition_4_0_0_0_0_0_Door_10024,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.9262506441,             !- Vertex 1 Xcoordinate
    -0.777434768,             !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    4.5668893879,             !- Vertex 2 Xcoordinate
    -0.1367960243,            !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    4.5668893879,             !- Vertex 3 Xcoordinate
    -0.1367960243,            !- Vertex 3 Ycoordinate
    2.098,                    !- Vertex 3 Zcoordinate
    3.9262506441,             !- Vertex 4 Xcoordinate
    -0.777434768,             !- Vertex 4 Ycoordinate
    2.098;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:KPR_Partition_4_0_0_0_0_0_Door_10024,    !- Name
    Door,                     !- Surface Type
    Wooden flush panel hollow core door (normally hung)_Rev,    !- Construction Name
    Plan1:KPR_Partition_4_0_10022,    !- Building Surface Name
    Plan1:WC_Partition_2_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.5668893879,             !- Vertex 1 Xcoordinate
    -0.1367960243,            !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    3.9262506441,             !- Vertex 2 Xcoordinate
    -0.777434768,             !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    3.9262506441,             !- Vertex 3 Xcoordinate
    -0.777434768,             !- Vertex 3 Ycoordinate
    2.098,                    !- Vertex 3 Zcoordinate
    4.5668893879,             !- Vertex 4 Xcoordinate
    -0.1367960243,            !- Vertex 4 Ycoordinate
    2.098;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:KPR_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1003,                     !- Construction Name
    Plan1:KPR_Wall_2_0_0,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1003,                     !- Shading Control Name
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.6737793603,             !- Vertex 1 Xcoordinate
    -2.5044935914,            !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    6.5452490115,             !- Vertex 2 Xcoordinate
    -1.6330239402,            !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    6.5452490115,             !- Vertex 3 Xcoordinate
    -1.6330239402,            !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    5.6737793603,             !- Vertex 4 Xcoordinate
    -2.5044935914,            !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:KPR_Partition_5_0_0_0_0_0_Hole,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Plan1:KPR_Partition_5_0_0,    !- Building Surface Name
    Plan1:Hall_Partition_3_0_0_0_0_0_Hole_10028,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.2965237177,             !- Vertex 1 Xcoordinate
    -1.9227067711,            !- Vertex 1 Ycoordinate
    0.003,                    !- Vertex 1 Zcoordinate
    5.0037381276,             !- Vertex 2 Xcoordinate
    -2.629921181,             !- Vertex 2 Ycoordinate
    0.003,                    !- Vertex 2 Zcoordinate
    5.0037381276,             !- Vertex 3 Xcoordinate
    -2.629921181,             !- Vertex 3 Ycoordinate
    2.097,                    !- Vertex 3 Zcoordinate
    4.2965237177,             !- Vertex 4 Xcoordinate
    -1.9227067711,            !- Vertex 4 Ycoordinate
    2.097;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:Hall_Partition_3_0_0_0_0_0_Hole_10028,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Plan1:Hall_Partition_3_0_10026,    !- Building Surface Name
    Plan1:KPR_Partition_5_0_0_0_0_0_Hole,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.0037381276,             !- Vertex 1 Xcoordinate
    -2.629921181,             !- Vertex 1 Ycoordinate
    0.003,                    !- Vertex 1 Zcoordinate
    4.2965237177,             !- Vertex 2 Xcoordinate
    -1.9227067711,            !- Vertex 2 Ycoordinate
    0.003,                    !- Vertex 2 Zcoordinate
    4.2965237177,             !- Vertex 3 Xcoordinate
    -1.9227067711,            !- Vertex 3 Ycoordinate
    2.097,                    !- Vertex 3 Zcoordinate
    5.0037381276,             !- Vertex 4 Xcoordinate
    -2.629921181,             !- Vertex 4 Ycoordinate
    2.097;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:Hall_Ceiling_1_2_0_0_0_0_Hole,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Plan1:Hall_Ceiling_1_2_0,    !- Building Surface Name
    Plan2:Allrum_Floor_0_0_0_0_0_0_Hole_10030,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.0436780557,             !- Vertex 1 Xcoordinate
    0.4032732194,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3.5026968012,             !- Vertex 2 Xcoordinate
    -2.0557455261,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3.9060255594,             !- Vertex 3 Xcoordinate
    -1.6524167678,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    1.4470068139,             !- Vertex 4 Xcoordinate
    0.8066019777,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Allrum_Floor_0_0_0_0_0_0_Hole_10030,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    Plan2:Allrum_Floor_0_0_10028,    !- Building Surface Name
    Plan1:Hall_Ceiling_1_2_0_0_0_0_Hole,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.5026968012,             !- Vertex 1 Xcoordinate
    -2.0557455261,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    1.0436780557,             !- Vertex 2 Xcoordinate
    0.4032732194,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    1.4470068139,             !- Vertex 3 Xcoordinate
    0.8066019777,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.9060255594,             !- Vertex 4 Xcoordinate
    -1.6524167678,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan1:Hall_Wall_2_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Tanay External Door,      !- Construction Name
    Plan1:Hall_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.6243191676,             !- Vertex 1 Xcoordinate
    -4.5539537841,            !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    5.2145266581,             !- Vertex 2 Xcoordinate
    -2.9637462936,            !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    5.2145266581,             !- Vertex 3 Xcoordinate
    -2.9637462936,            !- Vertex 3 Ycoordinate
    2.498,                    !- Vertex 3 Zcoordinate
    3.6243191676,             !- Vertex 4 Xcoordinate
    -4.5539537841,            !- Vertex 4 Ycoordinate
    2.498;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Bad_Wall_1_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1004,                     !- Construction Name
    Plan2:Bad_Wall_1_0_0,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1004,                     !- Shading Control Name
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.1752871812,             !- Vertex 1 Xcoordinate
    0.8798789864,             !- Vertex 1 Ycoordinate
    4.0200000013,             !- Vertex 1 Zcoordinate
    4.8712312653,             !- Vertex 2 Xcoordinate
    1.1839349023,             !- Vertex 2 Ycoordinate
    4.0200000013,             !- Vertex 2 Zcoordinate
    4.8712312651,             !- Vertex 3 Xcoordinate
    1.1839349021,             !- Vertex 3 Ycoordinate
    5.2500000013,             !- Vertex 3 Zcoordinate
    5.175287181,              !- Vertex 4 Xcoordinate
    0.8798789862,             !- Vertex 4 Ycoordinate
    5.2500000013;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Bad_Partition_4_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Wooden flush panel hollow core door (normally hung),    !- Construction Name
    Plan2:Bad_Partition_4_0_0,    !- Building Surface Name
    Plan2:Allrum_Partition_9_0_0_0_0_0_Door_10033,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    3,                        !- Number of Vertices
    4.7937274125,             !- Vertex 1 Xcoordinate
    -2.4199104681,            !- Vertex 1 Ycoordinate
    3.442,                    !- Vertex 1 Zcoordinate
    4.7937274125,             !- Vertex 2 Xcoordinate
    -2.4199104681,            !- Vertex 2 Ycoordinate
    5.19942225,               !- Vertex 2 Zcoordinate
    4.2209709198,             !- Vertex 3 Xcoordinate
    -1.8471539754,            !- Vertex 3 Ycoordinate
    5.29508604;               !- Vertex 3 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Allrum_Partition_9_0_0_0_0_0_Door_10033,    !- Name
    Door,                     !- Surface Type
    Wooden flush panel hollow core door (normally hung)_Rev,    !- Construction Name
    Plan2:Allrum_Partition_9_0_10031,    !- Building Surface Name
    Plan2:Bad_Partition_4_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    3,                        !- Number of Vertices
    4.7937274125,             !- Vertex 1 Xcoordinate
    -2.4199104681,            !- Vertex 1 Ycoordinate
    3.442,                    !- Vertex 1 Zcoordinate
    4.2209709198,             !- Vertex 2 Xcoordinate
    -1.8471539754,            !- Vertex 2 Ycoordinate
    5.29508604,               !- Vertex 2 Zcoordinate
    4.7937274125,             !- Vertex 3 Xcoordinate
    -2.4199104681,            !- Vertex 3 Ycoordinate
    5.19942225;               !- Vertex 3 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Bad_Partition_4_0_0_1_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Wooden flush panel hollow core door (normally hung),    !- Construction Name
    Plan2:Bad_Partition_4_0_0,    !- Building Surface Name
    Plan2:Allrum_Partition_9_0_0_0_0_0_Door_10034,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    3,                        !- Number of Vertices
    4.2216780265,             !- Vertex 1 Xcoordinate
    -1.8478610822,            !- Vertex 1 Ycoordinate
    3.443,                    !- Vertex 1 Zcoordinate
    4.7926466228,             !- Vertex 2 Xcoordinate
    -2.4188296784,            !- Vertex 2 Ycoordinate
    3.443,                    !- Vertex 2 Zcoordinate
    4.2216780265,             !- Vertex 3 Xcoordinate
    -1.8478610822,            !- Vertex 3 Ycoordinate
    5.2903015119;             !- Vertex 3 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Allrum_Partition_9_0_0_0_0_0_Door_10034,    !- Name
    Door,                     !- Surface Type
    Wooden flush panel hollow core door (normally hung)_Rev,    !- Construction Name
    Plan2:Allrum_Partition_9_0_10031,    !- Building Surface Name
    Plan2:Bad_Partition_4_0_0_1_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    3,                        !- Number of Vertices
    4.7926466228,             !- Vertex 1 Xcoordinate
    -2.4188296784,            !- Vertex 1 Ycoordinate
    3.443,                    !- Vertex 1 Zcoordinate
    4.2216780265,             !- Vertex 2 Xcoordinate
    -1.8478610822,            !- Vertex 2 Ycoordinate
    3.443,                    !- Vertex 2 Zcoordinate
    4.2216780265,             !- Vertex 3 Xcoordinate
    -1.8478610822,            !- Vertex 3 Ycoordinate
    5.2903015119;             !- Vertex 3 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Sov1_Partition_2_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Wooden flush panel hollow core door (normally hung),    !- Construction Name
    Plan2:Sov1_Partition_2_0_0,    !- Building Surface Name
    Plan2:Allrum_Partition_7_0_0_0_0_0_Door_10036,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.7951263507,             !- Vertex 1 Xcoordinate
    -2.8456011171,            !- Vertex 1 Ycoordinate
    3.4420000004,             !- Vertex 1 Zcoordinate
    1.2223698582,             !- Vertex 2 Xcoordinate
    -2.2728446241,            !- Vertex 2 Ycoordinate
    3.4420000004,             !- Vertex 2 Zcoordinate
    1.2223698589,             !- Vertex 3 Xcoordinate
    -2.2728446234,            !- Vertex 3 Ycoordinate
    5.4000000004,             !- Vertex 3 Zcoordinate
    1.7951263515,             !- Vertex 4 Xcoordinate
    -2.8456011164,            !- Vertex 4 Ycoordinate
    5.4000000004;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Allrum_Partition_7_0_0_0_0_0_Door_10036,    !- Name
    Door,                     !- Surface Type
    Wooden flush panel hollow core door (normally hung)_Rev,    !- Construction Name
    Plan2:Allrum_Partition_7_0_10034,    !- Building Surface Name
    Plan2:Sov1_Partition_2_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.2223698582,             !- Vertex 1 Xcoordinate
    -2.2728446241,            !- Vertex 1 Ycoordinate
    3.4420000004,             !- Vertex 1 Zcoordinate
    1.7951263507,             !- Vertex 2 Xcoordinate
    -2.8456011171,            !- Vertex 2 Ycoordinate
    3.4420000004,             !- Vertex 2 Zcoordinate
    1.7951263515,             !- Vertex 3 Xcoordinate
    -2.8456011164,            !- Vertex 3 Ycoordinate
    5.4000000004,             !- Vertex 3 Zcoordinate
    1.2223698589,             !- Vertex 4 Xcoordinate
    -2.2728446234,            !- Vertex 4 Ycoordinate
    5.4000000004;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Sov1_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1005,                     !- Construction Name
    Plan2:Sov1_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1005,                     !- Shading Control Name
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -1.2257262446,            !- Vertex 1 Xcoordinate
    -5.0227655799,            !- Vertex 1 Ycoordinate
    4.0229654,                !- Vertex 1 Zcoordinate
    -0.2145635475,            !- Vertex 2 Xcoordinate
    -6.033928277,             !- Vertex 2 Ycoordinate
    4.0229654,                !- Vertex 2 Zcoordinate
    -0.2145635475,            !- Vertex 3 Xcoordinate
    -6.033928277,             !- Vertex 3 Ycoordinate
    5.2529654,                !- Vertex 3 Zcoordinate
    -1.2257262446,            !- Vertex 4 Xcoordinate
    -5.0227655799,            !- Vertex 4 Ycoordinate
    5.2529654;                !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Sov2_Partition_2_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Wooden flush panel hollow core door (normally hung),    !- Construction Name
    Plan2:Sov2_Partition_2_0_0,    !- Building Surface Name
    Plan2:Allrum_Partition_6_0_0_0_0_0_Door_10039,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.4867621037,            !- Vertex 1 Xcoordinate
    -0.5637126628,            !- Vertex 1 Ycoordinate
    3.4420000003,             !- Vertex 1 Zcoordinate
    -1.0595185962,            !- Vertex 2 Xcoordinate
    0.0090438302,             !- Vertex 2 Ycoordinate
    3.4420000003,             !- Vertex 2 Zcoordinate
    -1.0595185956,            !- Vertex 3 Xcoordinate
    0.0090438309,             !- Vertex 3 Ycoordinate
    5.4000000003,             !- Vertex 3 Zcoordinate
    -0.4867621031,            !- Vertex 4 Xcoordinate
    -0.5637126621,            !- Vertex 4 Ycoordinate
    5.4000000003;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Allrum_Partition_6_0_0_0_0_0_Door_10039,    !- Name
    Door,                     !- Surface Type
    Wooden flush panel hollow core door (normally hung)_Rev,    !- Construction Name
    Plan2:Allrum_Partition_6_0_10037,    !- Building Surface Name
    Plan2:Sov2_Partition_2_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -1.0595185962,            !- Vertex 1 Xcoordinate
    0.0090438302,             !- Vertex 1 Ycoordinate
    3.4420000003,             !- Vertex 1 Zcoordinate
    -0.4867621037,            !- Vertex 2 Xcoordinate
    -0.5637126628,            !- Vertex 2 Ycoordinate
    3.4420000003,             !- Vertex 2 Zcoordinate
    -0.4867621031,            !- Vertex 3 Xcoordinate
    -0.5637126621,            !- Vertex 3 Ycoordinate
    5.4000000003,             !- Vertex 3 Zcoordinate
    -1.0595185956,            !- Vertex 4 Xcoordinate
    0.0090438309,             !- Vertex 4 Ycoordinate
    5.4000000003;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Sov2_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1005,                     !- Construction Name
    Plan2:Sov2_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1005,                     !- Shading Control Name
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.6328934014,            !- Vertex 1 Xcoordinate
    -2.6155984232,            !- Vertex 1 Ycoordinate
    4.02,                     !- Vertex 1 Zcoordinate
    -2.6217307043,            !- Vertex 2 Xcoordinate
    -3.6267611203,            !- Vertex 2 Ycoordinate
    4.02,                     !- Vertex 2 Zcoordinate
    -2.6217307043,            !- Vertex 3 Xcoordinate
    -3.6267611203,            !- Vertex 3 Ycoordinate
    5.25,                     !- Vertex 3 Zcoordinate
    -3.6328934014,            !- Vertex 4 Xcoordinate
    -2.6155984232,            !- Vertex 4 Ycoordinate
    5.25;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Allrum_Wall_1_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1002,                     !- Construction Name
    Plan2:Allrum_Wall_1_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1002,                     !- Shading Control Name
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.6550076017,             !- Vertex 1 Xcoordinate
    2.400158566,              !- Vertex 1 Ycoordinate
    4.0200000011,             !- Vertex 1 Zcoordinate
    2.6438449046,             !- Vertex 2 Xcoordinate
    3.4113212631,             !- Vertex 2 Ycoordinate
    4.0200000011,             !- Vertex 2 Zcoordinate
    2.6438449044,             !- Vertex 3 Xcoordinate
    3.4113212629,             !- Vertex 3 Ycoordinate
    5.2500000011,             !- Vertex 3 Zcoordinate
    3.6550076015,             !- Vertex 4 Xcoordinate
    2.4001585658,             !- Vertex 4 Ycoordinate
    5.2500000011;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Allrum_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1002,                     !- Construction Name
    Plan2:Allrum_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1002,                     !- Shading Control Name
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.971219334,             !- Vertex 1 Xcoordinate
    5.255385038,              !- Vertex 1 Ycoordinate
    3.5640138401,             !- Vertex 1 Zcoordinate
    -3.6288286405,            !- Vertex 2 Xcoordinate
    4.5977757315,             !- Vertex 2 Ycoordinate
    3.5640138401,             !- Vertex 2 Zcoordinate
    -3.6288286405,            !- Vertex 3 Xcoordinate
    4.5977757315,             !- Vertex 3 Ycoordinate
    5.7940138401,             !- Vertex 3 Zcoordinate
    -2.971219334,             !- Vertex 4 Xcoordinate
    5.255385038,              !- Vertex 4 Ycoordinate
    5.7940138401;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Allrum_Partition_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Wooden flush panel hollow core door (normally hung),    !- Construction Name
    Plan2:Allrum_Partition_5_0_0,    !- Building Surface Name
    Plan2:Sov3_Partition_2_0_0_0_0_0_Door_10043,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.6038025455,            !- Vertex 1 Xcoordinate
    0.8359909406,             !- Vertex 1 Ycoordinate
    3.442,                    !- Vertex 1 Zcoordinate
    -1.1765590383,            !- Vertex 2 Xcoordinate
    0.2632344478,             !- Vertex 2 Ycoordinate
    3.442,                    !- Vertex 2 Zcoordinate
    -1.1765590383,            !- Vertex 3 Xcoordinate
    0.2632344478,             !- Vertex 3 Ycoordinate
    5.39999569,               !- Vertex 3 Zcoordinate
    -0.6038025455,            !- Vertex 4 Xcoordinate
    0.8359909406,             !- Vertex 4 Ycoordinate
    5.39999569;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Sov3_Partition_2_0_0_0_0_0_Door_10043,    !- Name
    Door,                     !- Surface Type
    Wooden flush panel hollow core door (normally hung)_Rev,    !- Construction Name
    Plan2:Sov3_Partition_2_0_10041,    !- Building Surface Name
    Plan2:Allrum_Partition_5_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -1.1765590383,            !- Vertex 1 Xcoordinate
    0.2632344478,             !- Vertex 1 Ycoordinate
    3.442,                    !- Vertex 1 Zcoordinate
    -0.6038025455,            !- Vertex 2 Xcoordinate
    0.8359909406,             !- Vertex 2 Ycoordinate
    3.442,                    !- Vertex 2 Zcoordinate
    -0.6038025455,            !- Vertex 3 Xcoordinate
    0.8359909406,             !- Vertex 3 Ycoordinate
    5.39999569,               !- Vertex 3 Zcoordinate
    -1.1765590383,            !- Vertex 4 Xcoordinate
    0.2632344478,             !- Vertex 4 Ycoordinate
    5.39999569;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Allrum_Wall_8_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1002,                     !- Construction Name
    Plan2:Allrum_Wall_8_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1002,                     !- Shading Control Name
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.4045358404,             !- Vertex 1 Xcoordinate
    -3.7737371116,            !- Vertex 1 Ycoordinate
    3.5602572166,             !- Vertex 1 Zcoordinate
    5.0621451469,             !- Vertex 2 Xcoordinate
    -3.1161278051,            !- Vertex 2 Ycoordinate
    3.5602572166,             !- Vertex 2 Zcoordinate
    5.0621451475,             !- Vertex 3 Xcoordinate
    -3.1161278058,            !- Vertex 3 Ycoordinate
    5.0462391266,             !- Vertex 3 Zcoordinate
    4.404535841,              !- Vertex 4 Xcoordinate
    -3.7737371123,            !- Vertex 4 Ycoordinate
    5.0462391266;             !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Allrum_Roof_10_0_8_0_8_0_Win,    !- Name
    Window,                   !- Surface Type
    1006,                     !- Construction Name
    Plan2:Allrum_Roof_10_0_8,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    2,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.7738469292,             !- Vertex 1 Xcoordinate
    -1.2251625857,            !- Vertex 1 Ycoordinate
    6.0270225899,             !- Vertex 1 Zcoordinate
    3.0822330065,             !- Vertex 2 Xcoordinate
    -0.9242667313,            !- Vertex 2 Ycoordinate
    6.0270225889,             !- Vertex 2 Zcoordinate
    2.2247229402,             !- Vertex 3 Xcoordinate
    -0.0454106239,            !- Vertex 3 Ycoordinate
    6.1720514801,             !- Vertex 3 Zcoordinate
    1.9163368629,             !- Vertex 4 Xcoordinate
    -0.3463064783,            !- Vertex 4 Ycoordinate
    6.172051481;              !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Plan2:Sov3_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1007,                     !- Construction Name
    Plan2:Sov3_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -4.9379661352,            !- Vertex 1 Xcoordinate
    3.2886382368,             !- Vertex 1 Ycoordinate
    3.5584319801,             !- Vertex 1 Zcoordinate
    -5.5955754417,            !- Vertex 2 Xcoordinate
    2.6310289303,             !- Vertex 2 Ycoordinate
    3.5584319801,             !- Vertex 2 Zcoordinate
    -5.5955754417,            !- Vertex 3 Xcoordinate
    2.6310289303,             !- Vertex 3 Ycoordinate
    5.7784319801,             !- Vertex 3 Zcoordinate
    -4.9379661352,            !- Vertex 4 Xcoordinate
    3.2886382368,             !- Vertex 4 Ycoordinate
    5.7784319801;             !- Vertex 4 Zcoordinate

WindowProperty:ShadingControl,
    1001,                     !- Name
    InteriorBlind,            !- Shading Type
    2001,                     !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    Dwell_DomKitchen_Occ,     !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0;                        !- Setpoint 2

WindowProperty:ShadingControl,
    1002,                     !- Name
    InteriorBlind,            !- Shading Type
    2002,                     !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    Dwell_DomLounge_Occ,      !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0;                        !- Setpoint 2

WindowProperty:ShadingControl,
    1003,                     !- Name
    InteriorBlind,            !- Shading Type
    2003,                     !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    Dwell_DomCirculation_Occ,    !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0;                        !- Setpoint 2

WindowProperty:ShadingControl,
    1004,                     !- Name
    InteriorBlind,            !- Shading Type
    2004,                     !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    Dwell_DomBath_Occ,        !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0;                        !- Setpoint 2

WindowProperty:ShadingControl,
    1005,                     !- Name
    InteriorBlind,            !- Shading Type
    2005,                     !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    Dwell_DomBed_Occ,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0;                        !- Setpoint 2

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    2,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    ,                         !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

SurfaceProperty:ConvectionCoefficients,
    Plan1:Kitchen_Partition_3_0_0_0_0_0_Hole,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    0.1,                      !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    0.1,                      !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
    Plan1:Kitchen_Partition_4_0_0_0_0_0_Hole,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    0.1,                      !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    0.1,                      !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
    Plan1:VardRum_Partition_6_0_0_0_0_0_Hole,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    0.1,                      !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    0.1,                      !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
    Plan1:KPR_Partition_5_0_0_0_0_0_Hole,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    0.1,                      !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    0.1,                      !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
    Plan1:Hall_Ceiling_1_2_0_0_0_0_Hole,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    0.1,                      !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    0.1,                      !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

PEOPLE,
    People Plan1:Kitchen,     !- Name
    Plan1:Kitchen,            !- Zone or ZoneList Name
    Dwell_DomKitchen_Occ,     !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 13469,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 13469,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Plan1:Rum,         !- Name
    Plan1:Rum,                !- Zone or ZoneList Name
    Dwell_DomLounge_Occ,      !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 13477,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 13477,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Plan1:VardRum,     !- Name
    Plan1:VardRum,            !- Zone or ZoneList Name
    Dwell_DomLounge_Occ,      !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 13484,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 13484,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Plan1:Tvatt,       !- Name
    Plan1:Tvatt,              !- Zone or ZoneList Name
    Dwell_DomToilet_Occ,      !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 13492,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 13492,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Plan1:WC,          !- Name
    Plan1:WC,                 !- Zone or ZoneList Name
    Dwell_DomToilet_Occ,      !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 13499,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 13499,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Plan1:KPR,         !- Name
    Plan1:KPR,                !- Zone or ZoneList Name
    Dwell_DomCirculation_Occ,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 13506,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 13506,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Plan1:Hall,        !- Name
    Plan1:Hall,               !- Zone or ZoneList Name
    Dwell_DomCirculation_Occ,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 13513,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 13513,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Plan2:Bad,         !- Name
    Plan2:Bad,                !- Zone or ZoneList Name
    Dwell_DomBath_Occ,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 13552,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 13552,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Plan2:Sov1,        !- Name
    Plan2:Sov1,               !- Zone or ZoneList Name
    Dwell_DomBed_Occ,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 13559,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 13559,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Plan2:Sov2,        !- Name
    Plan2:Sov2,               !- Zone or ZoneList Name
    Dwell_DomBed_Occ,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 13566,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 13566,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Plan2:Allrum,      !- Name
    Plan2:Allrum,             !- Zone or ZoneList Name
    Dwell_DomLounge_Occ,      !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 13573,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 13573,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Plan2:Sov3,        !- Name
    Plan2:Sov3,               !- Zone or ZoneList Name
    Dwell_DomBed_Occ,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 13585,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 13585,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

Lights,
    Plan1:Kitchen,            !- Name
    Plan1:Kitchen,            !- Zone or ZoneList Name
    Dwell_DomKitchen_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.2,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Plan1:Rum,                !- Name
    Plan1:Rum,                !- Zone or ZoneList Name
    Dwell_DomLounge_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.1,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Plan1:VardRum,            !- Name
    Plan1:VardRum,            !- Zone or ZoneList Name
    Dwell_DomLounge_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.1,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Plan1:Tvatt,              !- Name
    Plan1:Tvatt,              !- Zone or ZoneList Name
    Dwell_DomToilet_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.4,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Plan1:WC,                 !- Name
    Plan1:WC,                 !- Zone or ZoneList Name
    Dwell_DomToilet_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.4,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Plan1:KPR,                !- Name
    Plan1:KPR,                !- Zone or ZoneList Name
    Dwell_DomCirculation_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.4,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Plan1:Hall,               !- Name
    Plan1:Hall,               !- Zone or ZoneList Name
    Dwell_DomCirculation_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.4,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Plan2:Bad,                !- Name
    Plan2:Bad,                !- Zone or ZoneList Name
    Dwell_DomBath_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.1,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Plan2:Sov1,               !- Name
    Plan2:Sov1,               !- Zone or ZoneList Name
    Dwell_DomBed_Light,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.4,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Plan2:Sov2,               !- Name
    Plan2:Sov2,               !- Zone or ZoneList Name
    Dwell_DomBed_Light,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.4,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Plan2:Allrum,             !- Name
    Plan2:Allrum,             !- Zone or ZoneList Name
    Dwell_DomLounge_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.1,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Plan2:Sov3,               !- Name
    Plan2:Sov3,               !- Zone or ZoneList Name
    Dwell_DomBed_Light,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.4,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

OtherEquipment,
    Plan1:Kitchen Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Plan1:Kitchen,            !- Zone or ZoneList Name
    Dwell_DomKitchen_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    30.28,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Plan1:Kitchen#05;    !- EndUse Subcategory

OtherEquipment,
    Plan1:Rum Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Plan1:Rum,                !- Zone or ZoneList Name
    Dwell_DomLounge_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.9,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Plan1:Rum#05;    !- EndUse Subcategory

OtherEquipment,
    Plan1:VardRum Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Plan1:VardRum,            !- Zone or ZoneList Name
    Dwell_DomLounge_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.9,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Plan1:VardRum#05;    !- EndUse Subcategory

OtherEquipment,
    Plan1:Tvatt Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Plan1:Tvatt,              !- Zone or ZoneList Name
    Dwell_DomToilet_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1.61,                     !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Plan1:Tvatt#05;    !- EndUse Subcategory

OtherEquipment,
    Plan1:WC Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Plan1:WC,                 !- Zone or ZoneList Name
    Dwell_DomToilet_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1.61,                     !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Plan1:WC#05;    !- EndUse Subcategory

OtherEquipment,
    Plan1:KPR Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Plan1:KPR,                !- Zone or ZoneList Name
    Dwell_DomCirculation_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1.57,                     !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Plan1:KPR#05;    !- EndUse Subcategory

OtherEquipment,
    Plan1:Hall Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Plan1:Hall,               !- Zone or ZoneList Name
    Dwell_DomCirculation_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1.57,                     !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Plan1:Hall#05;    !- EndUse Subcategory

OtherEquipment,
    Plan2:Bad Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Plan2:Bad,                !- Zone or ZoneList Name
    Dwell_DomBath_Equip,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1.67,                     !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Plan2:Bad#05;    !- EndUse Subcategory

OtherEquipment,
    Plan2:Sov1 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Plan2:Sov1,               !- Zone or ZoneList Name
    Dwell_DomBed_Equip,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.58,                     !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Plan2:Sov1#05;    !- EndUse Subcategory

OtherEquipment,
    Plan2:Sov2 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Plan2:Sov2,               !- Zone or ZoneList Name
    Dwell_DomBed_Equip,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.58,                     !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Plan2:Sov2#05;    !- EndUse Subcategory

OtherEquipment,
    Plan2:Allrum Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Plan2:Allrum,             !- Zone or ZoneList Name
    Dwell_DomLounge_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.9,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Plan2:Allrum#05;    !- EndUse Subcategory

OtherEquipment,
    Plan2:Sov3 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Plan2:Sov3,               !- Zone or ZoneList Name
    Dwell_DomBed_Equip,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.58,                     !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Plan2:Sov3#05;    !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Comma;                    !- Column Separator

ZoneInfiltration:DesignFlowRate,
    Plan1:Kitchen Infiltration,    !- Name
    Plan1:Kitchen,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.006617,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Plan1:Rum Infiltration,    !- Name
    Plan1:Rum,                !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.002155,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Plan1:VardRum Infiltration,    !- Name
    Plan1:VardRum,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.005052,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Plan1:Tvatt Infiltration,    !- Name
    Plan1:Tvatt,              !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.001233,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Plan1:WC Infiltration,    !- Name
    Plan1:WC,                 !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.000957,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Plan1:KPR Infiltration,    !- Name
    Plan1:KPR,                !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.001116,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Plan1:Hall Infiltration,    !- Name
    Plan1:Hall,               !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.003596,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Plan2:Bad Infiltration,    !- Name
    Plan2:Bad,                !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.001348,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Plan2:Sov1 Infiltration,    !- Name
    Plan2:Sov1,               !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.001529,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Plan2:Sov2 Infiltration,    !- Name
    Plan2:Sov2,               !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.001995,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Plan2:Allrum Infiltration,    !- Name
    Plan2:Allrum,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.007353,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Plan2:Sov3 Infiltration,    !- Name
    Plan2:Sov3,               !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.004275,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    Plan1:Kitchen Nat Vent,    !- Name
    Plan1:Kitchen,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0005,                   !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Plan1:Rum Nat Vent,       !- Name
    Plan1:Rum,                !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0005,                   !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Plan1:VardRum Nat Vent,    !- Name
    Plan1:VardRum,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0005,                   !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Plan1:Tvatt Nat Vent,     !- Name
    Plan1:Tvatt,              !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0005,                   !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Plan1:WC Nat Vent,        !- Name
    Plan1:WC,                 !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0005,                   !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Plan1:KPR Nat Vent,       !- Name
    Plan1:KPR,                !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.005,                    !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Plan1:Hall Nat Vent,      !- Name
    Plan1:Hall,               !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0005,                   !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Plan2:Bad Nat Vent,       !- Name
    Plan2:Bad,                !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0005,                   !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Plan2:Sov1 Nat Vent,      !- Name
    Plan2:Sov1,               !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0005,                   !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Plan2:Sov2 Nat Vent,      !- Name
    Plan2:Sov2,               !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0005,                   !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Plan2:Allrum Nat Vent,    !- Name
    Plan2:Allrum,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0005,                   !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Plan2:Sov3 Nat Vent,      !- Name
    Plan2:Sov3,               !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0005,                   !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneMixing,
    Plan1:Kitchen_1,          !- Name
    Plan1:Kitchen,            !- Zone Name
    On,                       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.2976036,                !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan1:Hall,               !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan1:Kitchen_2,          !- Name
    Plan1:Hall,               !- Zone Name
    On,                       !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.2976036,                !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan1:Kitchen,            !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan1:Kitchen_3,          !- Name
    Plan1:Kitchen,            !- Zone Name
    On,                       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    1.31056362,               !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan1:VardRum,            !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan1:Kitchen_4,          !- Name
    Plan1:VardRum,            !- Zone Name
    On,                       !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    1.31056362,               !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan1:Kitchen,            !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan1:Rum_5,              !- Name
    Plan1:Rum,                !- Zone Name
    Dwell_DomLounge_Occ,      !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0473243999999999,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan1:Hall,               !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan1:Rum_6,              !- Name
    Plan1:Hall,               !- Zone Name
    Dwell_DomLounge_Occ,      !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0473243999999999,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan1:Rum,                !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan1:VardRum_7,          !- Name
    Plan1:VardRum,            !- Zone Name
    On,                       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.4832316,                !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan1:Hall,               !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan1:VardRum_8,          !- Name
    Plan1:Hall,               !- Zone Name
    On,                       !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.4832316,                !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan1:VardRum,            !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan1:Tvatt_9,            !- Name
    Plan1:Tvatt,              !- Zone Name
    Dwell_DomToilet_Occ,      !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.04851215056,            !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan1:Hall,               !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan1:Tvatt_10,           !- Name
    Plan1:Hall,               !- Zone Name
    Dwell_DomToilet_Occ,      !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.04851215056,            !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan1:Tvatt,              !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan1:WC_11,              !- Name
    Plan1:WC,                 !- Zone Name
    Dwell_DomToilet_Occ,      !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0474744,                !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan1:KPR,                !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan1:WC_12,              !- Name
    Plan1:KPR,                !- Zone Name
    Dwell_DomToilet_Occ,      !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0474744,                !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan1:WC,                 !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan1:KPR_13,             !- Name
    Plan1:KPR,                !- Zone Name
    On,                       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.209431872774,           !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan1:Hall,               !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan1:KPR_14,             !- Name
    Plan1:Hall,               !- Zone Name
    On,                       !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.209431872774,           !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan1:KPR,                !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan1:Hall_15,            !- Name
    Plan1:Hall,               !- Zone Name
    On,                       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.198358595422038,        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan2:Allrum,             !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan1:Hall_16,            !- Name
    Plan2:Allrum,             !- Zone Name
    On,                       !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.198358595422038,        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan1:Hall,               !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan2:Bad_17,             !- Name
    Plan2:Bad,                !- Zone Name
    Dwell_DomBath_Occ,        !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.01779390028125,         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan2:Allrum,             !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan2:Bad_18,             !- Name
    Plan2:Allrum,             !- Zone Name
    Dwell_DomBath_Occ,        !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.01779390028125,         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan2:Bad,                !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan2:Bad_19,             !- Name
    Plan2:Bad,                !- Zone Name
    Dwell_DomBath_Occ,        !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.018645542285579,        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan2:Allrum,             !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan2:Bad_20,             !- Name
    Plan2:Allrum,             !- Zone Name
    Dwell_DomBath_Occ,        !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.018645542285579,        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan2:Bad,                !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan2:Sov1_21,            !- Name
    Plan2:Sov1,               !- Zone Name
    Dwell_DomBed_Occ,         !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0396495,                !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan2:Allrum,             !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan2:Sov1_22,            !- Name
    Plan2:Allrum,             !- Zone Name
    Dwell_DomBed_Occ,         !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0396495,                !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan2:Sov1,               !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan2:Sov2_23,            !- Name
    Plan2:Sov2,               !- Zone Name
    Dwell_DomBed_Occ,         !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0396495,                !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan2:Allrum,             !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan2:Sov2_24,            !- Name
    Plan2:Allrum,             !- Zone Name
    Dwell_DomBed_Occ,         !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0396495,                !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan2:Sov2,               !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan2:Allrum_25,          !- Name
    Plan2:Allrum,             !- Zone Name
    Dwell_DomLounge_Occ,      !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0396494127225,          !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan2:Sov3,               !- Source Zone Name
    0;                        !- Delta Temperature

ZoneMixing,
    Plan2:Allrum_26,          !- Name
    Plan2:Sov3,               !- Zone Name
    Dwell_DomLounge_Occ,      !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.0396494127225,          !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Plan2:Allrum,             !- Source Zone Name
    0;                        !- Delta Temperature

DesignSpecification:OutdoorAir,
    Plan1:Kitchen Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Plan1:Rum Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Plan1:VardRum Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Plan1:Tvatt Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Plan1:WC Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Plan1:KPR Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Plan1:Hall Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Plan2:Bad Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Plan2:Sov1 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Plan2:Sov2 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Plan2:Allrum Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Plan2:Sov3 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:ZoneAirDistribution,
    Plan1:Kitchen Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0;                        !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    Plan1:Rum Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0;                        !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    Plan1:VardRum Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0;                        !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    Plan1:Tvatt Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0;                        !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    Plan1:WC Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0;                        !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    Plan1:KPR Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0;                        !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    Plan1:Hall Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0;                        !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    Plan2:Bad Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0;                        !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    Plan2:Sov1 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0;                        !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    Plan2:Sov2 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0;                        !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    Plan2:Allrum Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0;                        !- Zone Secondary Recirculation Fraction

DesignSpecification:ZoneAirDistribution,
    Plan2:Sov3 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0;                        !- Zone Secondary Recirculation Fraction

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    2;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Plan1:Kitchen,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    15,                       !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Plan1:Kitchen Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Plan1:Kitchen Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Plan1:Rum,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    15,                       !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Plan1:Rum Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Plan1:Rum Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Plan1:VardRum,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    15,                       !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Plan1:VardRum Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Plan1:VardRum Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Plan1:Tvatt,              !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    15,                       !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Plan1:Tvatt Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Plan1:Tvatt Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Plan1:WC,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    15,                       !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Plan1:WC Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Plan1:WC Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Plan1:KPR,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    15,                       !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Plan1:KPR Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Plan1:KPR Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Plan1:Hall,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    15,                       !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Plan1:Hall Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Plan1:Hall Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Plan2:Bad,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    15,                       !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Plan2:Bad Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Plan2:Bad Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Plan2:Sov1,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    15,                       !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Plan2:Sov1 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Plan2:Sov1 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Plan2:Sov2,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    15,                       !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Plan2:Sov2 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Plan2:Sov2 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Plan2:Allrum,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    15,                       !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Plan2:Allrum Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Plan2:Allrum Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Plan2:Sov3,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    15,                       !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Plan2:Sov3 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Plan2:Sov3 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Plant,
    Aux HW Loop,              !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    56,                       !- Design Loop Exit Temperature
    5;                        !- Loop Design Temperature Difference

ZoneControl:Thermostat,
    Plan1:Kitchen Thermostat,    !- Name
    Plan1:Kitchen,            !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Plan1:Kitchen Dual SP;    !- Control 1 Name

ZoneControl:Thermostat,
    Plan1:Rum Thermostat,     !- Name
    Plan1:Rum,                !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Plan1:Rum Dual SP;        !- Control 1 Name

ZoneControl:Thermostat,
    Plan1:VardRum Thermostat,    !- Name
    Plan1:VardRum,            !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Plan1:VardRum Dual SP;    !- Control 1 Name

ZoneControl:Thermostat,
    Plan1:Tvatt Thermostat,    !- Name
    Plan1:Tvatt,              !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Plan1:Tvatt Dual SP;      !- Control 1 Name

ZoneControl:Thermostat,
    Plan1:WC Thermostat,      !- Name
    Plan1:WC,                 !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Plan1:WC Dual SP;         !- Control 1 Name

ZoneControl:Thermostat,
    Plan1:KPR Thermostat,     !- Name
    Plan1:KPR,                !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Plan1:KPR Dual SP;        !- Control 1 Name

ZoneControl:Thermostat,
    Plan1:Hall Thermostat,    !- Name
    Plan1:Hall,               !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Plan1:Hall Dual SP;       !- Control 1 Name

ZoneControl:Thermostat,
    Plan2:Bad Thermostat,     !- Name
    Plan2:Bad,                !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Plan2:Bad Dual SP;        !- Control 1 Name

ZoneControl:Thermostat,
    Plan2:Sov1 Thermostat,    !- Name
    Plan2:Sov1,               !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Plan2:Sov1 Dual SP;       !- Control 1 Name

ZoneControl:Thermostat,
    Plan2:Sov2 Thermostat,    !- Name
    Plan2:Sov2,               !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Plan2:Sov2 Dual SP;       !- Control 1 Name

ZoneControl:Thermostat,
    Plan2:Allrum Thermostat,    !- Name
    Plan2:Allrum,             !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Plan2:Allrum Dual SP;     !- Control 1 Name

ZoneControl:Thermostat,
    Plan2:Sov3 Thermostat,    !- Name
    Plan2:Sov3,               !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Plan2:Sov3 Dual SP;       !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Plan1:Kitchen Dual SP,    !- Name
    Heating set point schedule,    !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Plan1:Rum Dual SP,        !- Name
    Heating set point schedule,    !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Plan1:VardRum Dual SP,    !- Name
    Heating set point schedule,    !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Plan1:Tvatt Dual SP,      !- Name
    Heating set point schedule,    !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Plan1:WC Dual SP,         !- Name
    Heating set point schedule,    !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Plan1:KPR Dual SP,        !- Name
    Heating set point schedule,    !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Plan1:Hall Dual SP,       !- Name
    Heating set point schedule,    !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Plan2:Bad Dual SP,        !- Name
    Heating set point schedule,    !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Plan2:Sov1 Dual SP,       !- Name
    Heating set point schedule,    !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Plan2:Sov2 Dual SP,       !- Name
    Heating set point schedule,    !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Plan2:Allrum Dual SP,     !- Name
    Heating set point schedule,    !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Plan2:Sov3 Dual SP,       !- Name
    Heating set point schedule,    !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Plan1:Kitchen Heated Floor,    !- Name
    On 24/7,                  !- Availability Schedule Name
    Plan1:Kitchen,            !- Zone Name
    Plan1:Kitchen Heated Floor Radiant Surface List,    !- Surface Name or Radiant Surface Group Name
    0.013,                    !- Hydronic Tubing Inside Diameter
    autosize,                 !- Hydronic Tubing Length
    MeanAirTemperature,       !- Temperature Control Type
    CapacityPerFloorArea,     !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    50,                       !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- Maximum Hot Water Flow
    Plan1:Kitchen Heated Floor Hot Water Inlet Node,    !- Heating Water Inlet Node Name
    Plan1:Kitchen Heated Floor Hot Water Outlet Node,    !- Heating Water Outlet Node Name
    2,                        !- Heating Control Throttling Range
    Heating set point schedule,    !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Maximum Cold Water Flow
    ,                         !- Cooling Water Inlet Node Name
    ,                         !- Cooling Water Outlet Node Name
    2,                        !- Cooling Control Throttling Range
    Cooling set point schedule,    !- Cooling Control Temperature Schedule Name
    SimpleOff,                !- Condensation Control Type
    0,                        !- Condensation Control Dewpoint Offset
    OnePerSurface,            !- Number of Circuits
    106.7;                    !- Circuit Length

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Plan1:Rum Heated Floor,    !- Name
    On 24/7,                  !- Availability Schedule Name
    Plan1:Rum,                !- Zone Name
    Plan1:Rum Heated Floor Radiant Surface List,    !- Surface Name or Radiant Surface Group Name
    0.013,                    !- Hydronic Tubing Inside Diameter
    autosize,                 !- Hydronic Tubing Length
    MeanAirTemperature,       !- Temperature Control Type
    CapacityPerFloorArea,     !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    50,                       !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- Maximum Hot Water Flow
    Plan1:Rum Heated Floor Hot Water Inlet Node,    !- Heating Water Inlet Node Name
    Plan1:Rum Heated Floor Hot Water Outlet Node,    !- Heating Water Outlet Node Name
    2,                        !- Heating Control Throttling Range
    Heating set point schedule,    !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Maximum Cold Water Flow
    ,                         !- Cooling Water Inlet Node Name
    ,                         !- Cooling Water Outlet Node Name
    2,                        !- Cooling Control Throttling Range
    Cooling set point schedule,    !- Cooling Control Temperature Schedule Name
    SimpleOff,                !- Condensation Control Type
    0,                        !- Condensation Control Dewpoint Offset
    OnePerSurface,            !- Number of Circuits
    106.7;                    !- Circuit Length

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Plan1:VardRum Heated Floor,    !- Name
    On 24/7,                  !- Availability Schedule Name
    Plan1:VardRum,            !- Zone Name
    Plan1:VardRum Heated Floor Radiant Surface List,    !- Surface Name or Radiant Surface Group Name
    0.013,                    !- Hydronic Tubing Inside Diameter
    autosize,                 !- Hydronic Tubing Length
    MeanAirTemperature,       !- Temperature Control Type
    CapacityPerFloorArea,     !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    50,                       !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- Maximum Hot Water Flow
    Plan1:VardRum Heated Floor Hot Water Inlet Node,    !- Heating Water Inlet Node Name
    Plan1:VardRum Heated Floor Hot Water Outlet Node,    !- Heating Water Outlet Node Name
    2,                        !- Heating Control Throttling Range
    Heating set point schedule,    !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Maximum Cold Water Flow
    ,                         !- Cooling Water Inlet Node Name
    ,                         !- Cooling Water Outlet Node Name
    2,                        !- Cooling Control Throttling Range
    Cooling set point schedule,    !- Cooling Control Temperature Schedule Name
    SimpleOff,                !- Condensation Control Type
    0,                        !- Condensation Control Dewpoint Offset
    OnePerSurface,            !- Number of Circuits
    106.7;                    !- Circuit Length

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Plan1:Tvatt Heated Floor,    !- Name
    On 24/7,                  !- Availability Schedule Name
    Plan1:Tvatt,              !- Zone Name
    Plan1:Tvatt Heated Floor Radiant Surface List,    !- Surface Name or Radiant Surface Group Name
    0.013,                    !- Hydronic Tubing Inside Diameter
    autosize,                 !- Hydronic Tubing Length
    MeanAirTemperature,       !- Temperature Control Type
    CapacityPerFloorArea,     !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    50,                       !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- Maximum Hot Water Flow
    Plan1:Tvatt Heated Floor Hot Water Inlet Node,    !- Heating Water Inlet Node Name
    Plan1:Tvatt Heated Floor Hot Water Outlet Node,    !- Heating Water Outlet Node Name
    2,                        !- Heating Control Throttling Range
    Heating set point schedule,    !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Maximum Cold Water Flow
    ,                         !- Cooling Water Inlet Node Name
    ,                         !- Cooling Water Outlet Node Name
    2,                        !- Cooling Control Throttling Range
    Cooling set point schedule,    !- Cooling Control Temperature Schedule Name
    SimpleOff,                !- Condensation Control Type
    0,                        !- Condensation Control Dewpoint Offset
    OnePerSurface,            !- Number of Circuits
    106.7;                    !- Circuit Length

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Plan1:WC Heated Floor,    !- Name
    On 24/7,                  !- Availability Schedule Name
    Plan1:WC,                 !- Zone Name
    Plan1:WC Heated Floor Radiant Surface List,    !- Surface Name or Radiant Surface Group Name
    0.013,                    !- Hydronic Tubing Inside Diameter
    autosize,                 !- Hydronic Tubing Length
    MeanAirTemperature,       !- Temperature Control Type
    CapacityPerFloorArea,     !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    50,                       !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- Maximum Hot Water Flow
    Plan1:WC Heated Floor Hot Water Inlet Node,    !- Heating Water Inlet Node Name
    Plan1:WC Heated Floor Hot Water Outlet Node,    !- Heating Water Outlet Node Name
    2,                        !- Heating Control Throttling Range
    Heating set point schedule,    !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Maximum Cold Water Flow
    ,                         !- Cooling Water Inlet Node Name
    ,                         !- Cooling Water Outlet Node Name
    2,                        !- Cooling Control Throttling Range
    Cooling set point schedule,    !- Cooling Control Temperature Schedule Name
    SimpleOff,                !- Condensation Control Type
    0,                        !- Condensation Control Dewpoint Offset
    OnePerSurface,            !- Number of Circuits
    106.7;                    !- Circuit Length

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Plan1:KPR Heated Floor,    !- Name
    On 24/7,                  !- Availability Schedule Name
    Plan1:KPR,                !- Zone Name
    Plan1:KPR Heated Floor Radiant Surface List,    !- Surface Name or Radiant Surface Group Name
    0.013,                    !- Hydronic Tubing Inside Diameter
    autosize,                 !- Hydronic Tubing Length
    MeanAirTemperature,       !- Temperature Control Type
    CapacityPerFloorArea,     !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    50,                       !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- Maximum Hot Water Flow
    Plan1:KPR Heated Floor Hot Water Inlet Node,    !- Heating Water Inlet Node Name
    Plan1:KPR Heated Floor Hot Water Outlet Node,    !- Heating Water Outlet Node Name
    2,                        !- Heating Control Throttling Range
    Heating set point schedule,    !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Maximum Cold Water Flow
    ,                         !- Cooling Water Inlet Node Name
    ,                         !- Cooling Water Outlet Node Name
    2,                        !- Cooling Control Throttling Range
    Cooling set point schedule,    !- Cooling Control Temperature Schedule Name
    SimpleOff,                !- Condensation Control Type
    0,                        !- Condensation Control Dewpoint Offset
    OnePerSurface,            !- Number of Circuits
    106.7;                    !- Circuit Length

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Plan1:Hall Heated Floor,    !- Name
    On 24/7,                  !- Availability Schedule Name
    Plan1:Hall,               !- Zone Name
    Plan1:Hall Heated Floor Radiant Surface List,    !- Surface Name or Radiant Surface Group Name
    0.013,                    !- Hydronic Tubing Inside Diameter
    autosize,                 !- Hydronic Tubing Length
    MeanAirTemperature,       !- Temperature Control Type
    CapacityPerFloorArea,     !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    50,                       !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- Maximum Hot Water Flow
    Plan1:Hall Heated Floor Hot Water Inlet Node,    !- Heating Water Inlet Node Name
    Plan1:Hall Heated Floor Hot Water Outlet Node,    !- Heating Water Outlet Node Name
    2,                        !- Heating Control Throttling Range
    Heating set point schedule,    !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Maximum Cold Water Flow
    ,                         !- Cooling Water Inlet Node Name
    ,                         !- Cooling Water Outlet Node Name
    2,                        !- Cooling Control Throttling Range
    Cooling set point schedule,    !- Cooling Control Temperature Schedule Name
    SimpleOff,                !- Condensation Control Type
    0,                        !- Condensation Control Dewpoint Offset
    OnePerSurface,            !- Number of Circuits
    106.7;                    !- Circuit Length

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Plan2:Bad Heated Floor,    !- Name
    On 24/7,                  !- Availability Schedule Name
    Plan2:Bad,                !- Zone Name
    Plan2:Bad Heated Floor Radiant Surface List,    !- Surface Name or Radiant Surface Group Name
    0.013,                    !- Hydronic Tubing Inside Diameter
    autosize,                 !- Hydronic Tubing Length
    MeanAirTemperature,       !- Temperature Control Type
    CapacityPerFloorArea,     !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    50,                       !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- Maximum Hot Water Flow
    Plan2:Bad Heated Floor Hot Water Inlet Node,    !- Heating Water Inlet Node Name
    Plan2:Bad Heated Floor Hot Water Outlet Node,    !- Heating Water Outlet Node Name
    2,                        !- Heating Control Throttling Range
    Heating set point schedule,    !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Maximum Cold Water Flow
    ,                         !- Cooling Water Inlet Node Name
    ,                         !- Cooling Water Outlet Node Name
    2,                        !- Cooling Control Throttling Range
    Cooling set point schedule,    !- Cooling Control Temperature Schedule Name
    SimpleOff,                !- Condensation Control Type
    0,                        !- Condensation Control Dewpoint Offset
    OnePerSurface,            !- Number of Circuits
    106.7;                    !- Circuit Length

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Plan2:Sov1 Heated Floor,    !- Name
    On 24/7,                  !- Availability Schedule Name
    Plan2:Sov1,               !- Zone Name
    Plan2:Sov1 Heated Floor Radiant Surface List,    !- Surface Name or Radiant Surface Group Name
    0.013,                    !- Hydronic Tubing Inside Diameter
    autosize,                 !- Hydronic Tubing Length
    MeanAirTemperature,       !- Temperature Control Type
    CapacityPerFloorArea,     !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    50,                       !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- Maximum Hot Water Flow
    Plan2:Sov1 Heated Floor Hot Water Inlet Node,    !- Heating Water Inlet Node Name
    Plan2:Sov1 Heated Floor Hot Water Outlet Node,    !- Heating Water Outlet Node Name
    2,                        !- Heating Control Throttling Range
    Heating set point schedule,    !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Maximum Cold Water Flow
    ,                         !- Cooling Water Inlet Node Name
    ,                         !- Cooling Water Outlet Node Name
    2,                        !- Cooling Control Throttling Range
    Cooling set point schedule,    !- Cooling Control Temperature Schedule Name
    SimpleOff,                !- Condensation Control Type
    0,                        !- Condensation Control Dewpoint Offset
    OnePerSurface,            !- Number of Circuits
    106.7;                    !- Circuit Length

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Plan2:Sov2 Heated Floor,    !- Name
    On 24/7,                  !- Availability Schedule Name
    Plan2:Sov2,               !- Zone Name
    Plan2:Sov2 Heated Floor Radiant Surface List,    !- Surface Name or Radiant Surface Group Name
    0.013,                    !- Hydronic Tubing Inside Diameter
    autosize,                 !- Hydronic Tubing Length
    MeanAirTemperature,       !- Temperature Control Type
    CapacityPerFloorArea,     !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    50,                       !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- Maximum Hot Water Flow
    Plan2:Sov2 Heated Floor Hot Water Inlet Node,    !- Heating Water Inlet Node Name
    Plan2:Sov2 Heated Floor Hot Water Outlet Node,    !- Heating Water Outlet Node Name
    2,                        !- Heating Control Throttling Range
    Heating set point schedule,    !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Maximum Cold Water Flow
    ,                         !- Cooling Water Inlet Node Name
    ,                         !- Cooling Water Outlet Node Name
    2,                        !- Cooling Control Throttling Range
    Cooling set point schedule,    !- Cooling Control Temperature Schedule Name
    SimpleOff,                !- Condensation Control Type
    0,                        !- Condensation Control Dewpoint Offset
    OnePerSurface,            !- Number of Circuits
    106.7;                    !- Circuit Length

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Plan2:Allrum Heated Floor,    !- Name
    On 24/7,                  !- Availability Schedule Name
    Plan2:Allrum,             !- Zone Name
    Plan2:Allrum Heated Floor Radiant Surface List,    !- Surface Name or Radiant Surface Group Name
    0.013,                    !- Hydronic Tubing Inside Diameter
    autosize,                 !- Hydronic Tubing Length
    MeanAirTemperature,       !- Temperature Control Type
    CapacityPerFloorArea,     !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    50,                       !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- Maximum Hot Water Flow
    Plan2:Allrum Heated Floor Hot Water Inlet Node,    !- Heating Water Inlet Node Name
    Plan2:Allrum Heated Floor Hot Water Outlet Node,    !- Heating Water Outlet Node Name
    2,                        !- Heating Control Throttling Range
    Heating set point schedule,    !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Maximum Cold Water Flow
    ,                         !- Cooling Water Inlet Node Name
    ,                         !- Cooling Water Outlet Node Name
    2,                        !- Cooling Control Throttling Range
    Cooling set point schedule,    !- Cooling Control Temperature Schedule Name
    SimpleOff,                !- Condensation Control Type
    0,                        !- Condensation Control Dewpoint Offset
    OnePerSurface,            !- Number of Circuits
    106.7;                    !- Circuit Length

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Plan2:Sov3 Heated Floor,    !- Name
    On 24/7,                  !- Availability Schedule Name
    Plan2:Sov3,               !- Zone Name
    Plan2:Sov3 Heated Floor Radiant Surface List,    !- Surface Name or Radiant Surface Group Name
    0.013,                    !- Hydronic Tubing Inside Diameter
    autosize,                 !- Hydronic Tubing Length
    MeanAirTemperature,       !- Temperature Control Type
    CapacityPerFloorArea,     !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    50,                       !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- Maximum Hot Water Flow
    Plan2:Sov3 Heated Floor Hot Water Inlet Node,    !- Heating Water Inlet Node Name
    Plan2:Sov3 Heated Floor Hot Water Outlet Node,    !- Heating Water Outlet Node Name
    2,                        !- Heating Control Throttling Range
    Heating set point schedule,    !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Maximum Cold Water Flow
    ,                         !- Cooling Water Inlet Node Name
    ,                         !- Cooling Water Outlet Node Name
    2,                        !- Cooling Control Throttling Range
    Cooling set point schedule,    !- Cooling Control Temperature Schedule Name
    SimpleOff,                !- Condensation Control Type
    0,                        !- Condensation Control Dewpoint Offset
    OnePerSurface,            !- Number of Circuits
    106.7;                    !- Circuit Length

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Plan1:Kitchen Heated Floor Radiant Surface List,    !- Name
    Plan1:Kitchen_GroundFloor_0_0_0,    !- Surface 1 Name
    1;                        !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Plan1:Rum Heated Floor Radiant Surface List,    !- Name
    Plan1:Rum_GroundFloor_0_0_0,    !- Surface 1 Name
    1;                        !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Plan1:VardRum Heated Floor Radiant Surface List,    !- Name
    Plan1:VardRum_GroundFloor_0_0_0,    !- Surface 1 Name
    1;                        !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Plan1:Tvatt Heated Floor Radiant Surface List,    !- Name
    Plan1:Tvatt_GroundFloor_0_0_0,    !- Surface 1 Name
    1;                        !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Plan1:WC Heated Floor Radiant Surface List,    !- Name
    Plan1:WC_GroundFloor_0_0_0,    !- Surface 1 Name
    1;                        !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Plan1:KPR Heated Floor Radiant Surface List,    !- Name
    Plan1:KPR_GroundFloor_0_0_0,    !- Surface 1 Name
    1;                        !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Plan1:Hall Heated Floor Radiant Surface List,    !- Name
    Plan1:Hall_GroundFloor_0_0_0,    !- Surface 1 Name
    1;                        !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Plan2:Bad Heated Floor Radiant Surface List,    !- Name
    Plan2:Bad_Floor_0_0_10020,    !- Surface 1 Name
    0.418223,                 !- Flow Fraction for Surface 1
    Plan2:Bad_Floor_0_0_10025,    !- Surface 2 Name
    0.581777;                 !- Flow Fraction for Surface 2

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Plan2:Sov1 Heated Floor Radiant Surface List,    !- Name
    Plan2:Sov1_Floor_0_0_10000,    !- Surface 1 Name
    0.099838,                 !- Flow Fraction for Surface 1
    Plan2:Sov1_Floor_0_0_10008,    !- Surface 2 Name
    0.900162;                 !- Flow Fraction for Surface 2

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Plan2:Sov2 Heated Floor Radiant Surface List,    !- Name
    Plan2:Sov2_Floor_0_0_10001,    !- Surface 1 Name
    1;                        !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Plan2:Allrum Heated Floor Radiant Surface List,    !- Name
    Plan2:Allrum_Floor_0_0_10021,    !- Surface 1 Name
    0.009884,                 !- Flow Fraction for Surface 1
    Plan2:Allrum_Floor_0_0_10016,    !- Surface 2 Name
    0.155883,                 !- Flow Fraction for Surface 2
    Plan2:Allrum_Floor_0_0_10028,    !- Surface 3 Name
    0.35779,                  !- Flow Fraction for Surface 3
    Plan2:Allrum_Floor_0_0_10011,    !- Surface 4 Name
    0.476442;                 !- Flow Fraction for Surface 4

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Plan2:Sov3 Heated Floor Radiant Surface List,    !- Name
    Plan2:Sov3_Floor_0_0_10012,    !- Surface 1 Name
    0.215125,                 !- Flow Fraction for Surface 1
    Plan2:Sov3_Floor_0_0_10002,    !- Surface 2 Name
    0.784875;                 !- Flow Fraction for Surface 2

ZoneHVAC:EquipmentList,
    Plan1:Kitchen Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Zone Equipment 1 Object Type
    Plan1:Kitchen Heated Floor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Plan1:Rum Equipment,      !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Zone Equipment 1 Object Type
    Plan1:Rum Heated Floor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Plan1:VardRum Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Zone Equipment 1 Object Type
    Plan1:VardRum Heated Floor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Plan1:Tvatt Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Zone Equipment 1 Object Type
    Plan1:Tvatt Heated Floor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Plan1:WC Equipment,       !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Zone Equipment 1 Object Type
    Plan1:WC Heated Floor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Plan1:KPR Equipment,      !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Zone Equipment 1 Object Type
    Plan1:KPR Heated Floor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Plan1:Hall Equipment,     !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Zone Equipment 1 Object Type
    Plan1:Hall Heated Floor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Plan2:Bad Equipment,      !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Zone Equipment 1 Object Type
    Plan2:Bad Heated Floor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Plan2:Sov1 Equipment,     !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Zone Equipment 1 Object Type
    Plan2:Sov1 Heated Floor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Plan2:Sov2 Equipment,     !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Zone Equipment 1 Object Type
    Plan2:Sov2 Heated Floor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Plan2:Allrum Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Zone Equipment 1 Object Type
    Plan2:Allrum Heated Floor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Plan2:Sov3 Equipment,     !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Zone Equipment 1 Object Type
    Plan2:Sov3 Heated Floor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    Plan1:Kitchen,            !- Zone Name
    Plan1:Kitchen Equipment,    !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Plan1:Kitchen Zone Air Node,    !- Zone Air Node Name
    Plan1:Kitchen Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Plan1:Rum,                !- Zone Name
    Plan1:Rum Equipment,      !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Plan1:Rum Zone Air Node,    !- Zone Air Node Name
    Plan1:Rum Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Plan1:VardRum,            !- Zone Name
    Plan1:VardRum Equipment,    !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Plan1:VardRum Zone Air Node,    !- Zone Air Node Name
    Plan1:VardRum Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Plan1:Tvatt,              !- Zone Name
    Plan1:Tvatt Equipment,    !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Plan1:Tvatt Zone Air Node,    !- Zone Air Node Name
    Plan1:Tvatt Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Plan1:WC,                 !- Zone Name
    Plan1:WC Equipment,       !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Plan1:WC Zone Air Node,    !- Zone Air Node Name
    Plan1:WC Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Plan1:KPR,                !- Zone Name
    Plan1:KPR Equipment,      !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Plan1:KPR Zone Air Node,    !- Zone Air Node Name
    Plan1:KPR Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Plan1:Hall,               !- Zone Name
    Plan1:Hall Equipment,     !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Plan1:Hall Zone Air Node,    !- Zone Air Node Name
    Plan1:Hall Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Plan2:Bad,                !- Zone Name
    Plan2:Bad Equipment,      !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Plan2:Bad Zone Air Node,    !- Zone Air Node Name
    Plan2:Bad Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Plan2:Sov1,               !- Zone Name
    Plan2:Sov1 Equipment,     !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Plan2:Sov1 Zone Air Node,    !- Zone Air Node Name
    Plan2:Sov1 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Plan2:Sov2,               !- Zone Name
    Plan2:Sov2 Equipment,     !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Plan2:Sov2 Zone Air Node,    !- Zone Air Node Name
    Plan2:Sov2 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Plan2:Allrum,             !- Zone Name
    Plan2:Allrum Equipment,    !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Plan2:Allrum Zone Air Node,    !- Zone Air Node Name
    Plan2:Allrum Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Plan2:Sov3,               !- Zone Name
    Plan2:Sov3 Equipment,     !- Zone Conditioning Equipment List Name
    ,                         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Plan2:Sov3 Zone Air Node,    !- Zone Air Node Name
    Plan2:Sov3 Return Outlet;    !- Zone Return Air Node or NodeList Name

Fan:OnOff,
    Aux HW Loop HP Water Heater Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    600,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Aux HW Loop HP Water Heater HP Water Heating Coil Air Outlet Node,    !- Air Inlet Node Name
    Aux HW Loop HP Water Heater Air Outlet Node,    !- Air Outlet Node Name
    DefaultFanPowerRatioCurve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    DefaultFanEffRatioCurve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Coil:WaterHeating:AirToWaterHeatPump:Pumped,
    Aux HW Loop HP Water Heater HP Water Heating Coil,    !- Name
    6500,                     !- Rated Heating Capacity
    3.2,                      !- Rated COP
    0.6956,                   !- Rated Sensible Heat Ratio
    29.44,                    !- Rated Evaporator Inlet Air DryBulb Temperature
    22.22,                    !- Rated Evaporator Inlet Air WetBulb Temperature
    55.72,                    !- Rated Condenser Inlet Water Temperature
    autocalculate,            !- Rated Evaporator Air Flow Rate
    autocalculate,            !- Rated Condenser Water Flow Rate
    No,                       !- Evaporator Fan Power Included in Rated COP
    No,                       !- Condenser Pump Power Included in Rated COP
    No,                       !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    150,                      !- Condenser Water Pump Power
    0.2,                      !- Fraction of Condenser Pump Heat to Water
    Aux HW Loop HP Water Heater Air Inlet Node,    !- Evaporator Air Inlet Node Name
    Aux HW Loop HP Water Heater HP Water Heating Coil Air Outlet Node,    !- Evaporator Air Outlet Node Name
    Aux HW Loop HP Water Heater Water Inlet Node,    !- Condenser Water Inlet Node Name
    Aux HW Loop HP Water Heater Water Outlet Node,    !- Condenser Water Outlet Node Name
    100,                      !- Crankcase Heater Capacity
    5,                        !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    ASHP HighT CAPFT,         !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    ,                         !- Heating Capacity Function of Water Flow Fraction Curve Name
    ASHP HighT COPFT,         !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    ,                         !- Heating COP Function of Water Flow Fraction Curve Name
    HPWHPLFFPLR;              !- Part Load Fraction Correlation Curve Name

Branch,
    Aux HW Loop Demand Side Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Aux HW Loop Demand Side Inlet Branch Pipe,    !- Component 1 Name
    Aux HW Loop Demand Side Inlet,    !- Component 1 Inlet Node Name
    Aux HW Loop Demand Side Inlet Branch Pipe Outlet;    !- Component 1 Outlet Node Name

Branch,
    Aux HW Loop Demand Side Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Aux HW Loop Demand Side Bypass Pipe,    !- Component 1 Name
    Aux HW Loop Demand Side Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Aux HW Loop Demand Side Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plan1:Kitchen Heated Floor Aux HW Loop Demand Side Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Component 1 Object Type
    Plan1:Kitchen Heated Floor,    !- Component 1 Name
    Plan1:Kitchen Heated Floor Hot Water Inlet Node,    !- Component 1 Inlet Node Name
    Plan1:Kitchen Heated Floor Hot Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plan1:Rum Heated Floor Aux HW Loop Demand Side Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Component 1 Object Type
    Plan1:Rum Heated Floor,    !- Component 1 Name
    Plan1:Rum Heated Floor Hot Water Inlet Node,    !- Component 1 Inlet Node Name
    Plan1:Rum Heated Floor Hot Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plan1:VardRum Heated Floor Aux HW Loop Demand Side Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Component 1 Object Type
    Plan1:VardRum Heated Floor,    !- Component 1 Name
    Plan1:VardRum Heated Floor Hot Water Inlet Node,    !- Component 1 Inlet Node Name
    Plan1:VardRum Heated Floor Hot Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plan1:Tvatt Heated Floor Aux HW Loop Demand Side Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Component 1 Object Type
    Plan1:Tvatt Heated Floor,    !- Component 1 Name
    Plan1:Tvatt Heated Floor Hot Water Inlet Node,    !- Component 1 Inlet Node Name
    Plan1:Tvatt Heated Floor Hot Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plan1:WC Heated Floor Aux HW Loop Demand Side Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Component 1 Object Type
    Plan1:WC Heated Floor,    !- Component 1 Name
    Plan1:WC Heated Floor Hot Water Inlet Node,    !- Component 1 Inlet Node Name
    Plan1:WC Heated Floor Hot Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plan1:KPR Heated Floor Aux HW Loop Demand Side Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Component 1 Object Type
    Plan1:KPR Heated Floor,    !- Component 1 Name
    Plan1:KPR Heated Floor Hot Water Inlet Node,    !- Component 1 Inlet Node Name
    Plan1:KPR Heated Floor Hot Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plan1:Hall Heated Floor Aux HW Loop Demand Side Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Component 1 Object Type
    Plan1:Hall Heated Floor,    !- Component 1 Name
    Plan1:Hall Heated Floor Hot Water Inlet Node,    !- Component 1 Inlet Node Name
    Plan1:Hall Heated Floor Hot Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plan2:Bad Heated Floor Aux HW Loop Demand Side Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Component 1 Object Type
    Plan2:Bad Heated Floor,    !- Component 1 Name
    Plan2:Bad Heated Floor Hot Water Inlet Node,    !- Component 1 Inlet Node Name
    Plan2:Bad Heated Floor Hot Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plan2:Sov1 Heated Floor Aux HW Loop Demand Side Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Component 1 Object Type
    Plan2:Sov1 Heated Floor,    !- Component 1 Name
    Plan2:Sov1 Heated Floor Hot Water Inlet Node,    !- Component 1 Inlet Node Name
    Plan2:Sov1 Heated Floor Hot Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plan2:Sov2 Heated Floor Aux HW Loop Demand Side Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Component 1 Object Type
    Plan2:Sov2 Heated Floor,    !- Component 1 Name
    Plan2:Sov2 Heated Floor Hot Water Inlet Node,    !- Component 1 Inlet Node Name
    Plan2:Sov2 Heated Floor Hot Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plan2:Allrum Heated Floor Aux HW Loop Demand Side Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Component 1 Object Type
    Plan2:Allrum Heated Floor,    !- Component 1 Name
    Plan2:Allrum Heated Floor Hot Water Inlet Node,    !- Component 1 Inlet Node Name
    Plan2:Allrum Heated Floor Hot Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plan2:Sov3 Heated Floor Aux HW Loop Demand Side Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Component 1 Object Type
    Plan2:Sov3 Heated Floor,    !- Component 1 Name
    Plan2:Sov3 Heated Floor Hot Water Inlet Node,    !- Component 1 Inlet Node Name
    Plan2:Sov3 Heated Floor Hot Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Aux HW Loop Demand Side Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Aux HW Loop Demand Side Outlet Branch Pipe,    !- Component 1 Name
    Aux HW Loop Demand Side Outlet Branch Pipe Inlet,    !- Component 1 Inlet Node Name
    Aux HW Loop Demand Side Outlet;    !- Component 1 Outlet Node Name

Branch,
    Aux HW Loop Supply Side Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    Aux HW Loop Supply Pump,    !- Component 1 Name
    Aux HW Loop Supply Side Inlet,    !- Component 1 Inlet Node Name
    Aux HW Loop Supply Pump Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Aux HW Loop HP Water Heater Aux HW Loop Supply Side Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:HeatPump:PumpedCondenser,    !- Component 1 Object Type
    Aux HW Loop HP Water Heater,    !- Component 1 Name
    Aux HW Loop HP Water Heater Water Heater DHW Inlet Node,    !- Component 1 Inlet Node Name
    Aux HW Loop HP Water Heater Water Heater DHW Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Aux HW Loop Supply Side Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Aux HW Loop Supply Side Outlet Branch Pipe,    !- Component 1 Name
    Aux HW Loop Supply Side Outlet Branch Pipe Inlet,    !- Component 1 Inlet Node Name
    Aux HW Loop Supply Side Outlet;    !- Component 1 Outlet Node Name

BranchList,
    Aux HW Loop Demand Side Branches,    !- Name
    Aux HW Loop Demand Side Inlet Branch,    !- Branch 1 Name
    Aux HW Loop Demand Side Bypass Branch,    !- Branch 2 Name
    Plan1:Kitchen Heated Floor Aux HW Loop Demand Side Branch,    !- Branch 3 Name
    Plan1:Rum Heated Floor Aux HW Loop Demand Side Branch,    !- Branch 4 Name
    Plan1:VardRum Heated Floor Aux HW Loop Demand Side Branch,    !- Branch 5 Name
    Plan1:Tvatt Heated Floor Aux HW Loop Demand Side Branch,    !- Branch 6 Name
    Plan1:WC Heated Floor Aux HW Loop Demand Side Branch,    !- Branch 7 Name
    Plan1:KPR Heated Floor Aux HW Loop Demand Side Branch,    !- Branch 8 Name
    Plan1:Hall Heated Floor Aux HW Loop Demand Side Branch,    !- Branch 9 Name
    Plan2:Bad Heated Floor Aux HW Loop Demand Side Branch,    !- Branch 10 Name
    Plan2:Sov1 Heated Floor Aux HW Loop Demand Side Branch,    !- Branch 11 Name
    Plan2:Sov2 Heated Floor Aux HW Loop Demand Side Branch,    !- Branch 12 Name
    Plan2:Allrum Heated Floor Aux HW Loop Demand Side Branch,    !- Branch 13 Name
    Plan2:Sov3 Heated Floor Aux HW Loop Demand Side Branch,    !- Branch 14 Name
    Aux HW Loop Demand Side Outlet Branch;    !- Branch 15 Name

BranchList,
    Aux HW Loop Supply Side Branches,    !- Name
    Aux HW Loop Supply Side Inlet Branch,    !- Branch 1 Name
    Aux HW Loop HP Water Heater Aux HW Loop Supply Side Branch,    !- Branch 2 Name
    Aux HW Loop Supply Side Outlet Branch;    !- Branch 3 Name

Connector:Splitter,
    Aux HW Loop Demand Splitter,    !- Name
    Aux HW Loop Demand Side Inlet Branch,    !- Inlet Branch Name
    Aux HW Loop Demand Side Bypass Branch,    !- Outlet Branch 1 Name
    Plan1:Kitchen Heated Floor Aux HW Loop Demand Side Branch,    !- Outlet Branch 2 Name
    Plan1:Rum Heated Floor Aux HW Loop Demand Side Branch,    !- Outlet Branch 3 Name
    Plan1:VardRum Heated Floor Aux HW Loop Demand Side Branch,    !- Outlet Branch 4 Name
    Plan1:Tvatt Heated Floor Aux HW Loop Demand Side Branch,    !- Outlet Branch 5 Name
    Plan1:WC Heated Floor Aux HW Loop Demand Side Branch,    !- Outlet Branch 6 Name
    Plan1:KPR Heated Floor Aux HW Loop Demand Side Branch,    !- Outlet Branch 7 Name
    Plan1:Hall Heated Floor Aux HW Loop Demand Side Branch,    !- Outlet Branch 8 Name
    Plan2:Bad Heated Floor Aux HW Loop Demand Side Branch,    !- Outlet Branch 9 Name
    Plan2:Sov1 Heated Floor Aux HW Loop Demand Side Branch,    !- Outlet Branch 10 Name
    Plan2:Sov2 Heated Floor Aux HW Loop Demand Side Branch,    !- Outlet Branch 11 Name
    Plan2:Allrum Heated Floor Aux HW Loop Demand Side Branch,    !- Outlet Branch 12 Name
    Plan2:Sov3 Heated Floor Aux HW Loop Demand Side Branch;    !- Outlet Branch 13 Name

Connector:Splitter,
    Aux HW Loop Supply Splitter,    !- Name
    Aux HW Loop Supply Side Inlet Branch,    !- Inlet Branch Name
    Aux HW Loop HP Water Heater Aux HW Loop Supply Side Branch;    !- Outlet Branch 1 Name

Connector:Mixer,
    Aux HW Loop Demand Mixer,    !- Name
    Aux HW Loop Demand Side Outlet Branch,    !- Outlet Branch Name
    Plan1:Kitchen Heated Floor Aux HW Loop Demand Side Branch,    !- Inlet Branch 1 Name
    Plan1:Rum Heated Floor Aux HW Loop Demand Side Branch,    !- Inlet Branch 2 Name
    Plan1:VardRum Heated Floor Aux HW Loop Demand Side Branch,    !- Inlet Branch 3 Name
    Plan1:Tvatt Heated Floor Aux HW Loop Demand Side Branch,    !- Inlet Branch 4 Name
    Plan1:WC Heated Floor Aux HW Loop Demand Side Branch,    !- Inlet Branch 5 Name
    Plan1:KPR Heated Floor Aux HW Loop Demand Side Branch,    !- Inlet Branch 6 Name
    Plan1:Hall Heated Floor Aux HW Loop Demand Side Branch,    !- Inlet Branch 7 Name
    Plan2:Bad Heated Floor Aux HW Loop Demand Side Branch,    !- Inlet Branch 8 Name
    Plan2:Sov1 Heated Floor Aux HW Loop Demand Side Branch,    !- Inlet Branch 9 Name
    Plan2:Sov2 Heated Floor Aux HW Loop Demand Side Branch,    !- Inlet Branch 10 Name
    Plan2:Allrum Heated Floor Aux HW Loop Demand Side Branch,    !- Inlet Branch 11 Name
    Plan2:Sov3 Heated Floor Aux HW Loop Demand Side Branch,    !- Inlet Branch 12 Name
    Aux HW Loop Demand Side Bypass Branch;    !- Inlet Branch 13 Name

Connector:Mixer,
    Aux HW Loop Supply Mixer,    !- Name
    Aux HW Loop Supply Side Outlet Branch,    !- Outlet Branch Name
    Aux HW Loop HP Water Heater Aux HW Loop Supply Side Branch;    !- Inlet Branch 1 Name

ConnectorList,
    Aux HW Loop Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Aux HW Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Aux HW Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Aux HW Loop Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Aux HW Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Aux HW Loop Supply Mixer;    !- Connector 2 Name

NodeList,
    Aux HW Loop Setpoint Manager Node List,    !- Name
    Aux HW Loop Supply Side Outlet;    !- Node 1 Name

OutdoorAir:NodeList,
    Aux HW Loop HP Water Heater Water Heater Outdoor Air Node;    !- Node or NodeList Name 1

Pipe:Adiabatic,
    Aux HW Loop Demand Side Inlet Branch Pipe,    !- Name
    Aux HW Loop Demand Side Inlet,    !- Inlet Node Name
    Aux HW Loop Demand Side Inlet Branch Pipe Outlet;    !- Outlet Node Name

Pipe:Adiabatic,
    Aux HW Loop Demand Side Bypass Pipe,    !- Name
    Aux HW Loop Demand Side Bypass Pipe Inlet Node,    !- Inlet Node Name
    Aux HW Loop Demand Side Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Aux HW Loop Demand Side Outlet Branch Pipe,    !- Name
    Aux HW Loop Demand Side Outlet Branch Pipe Inlet,    !- Inlet Node Name
    Aux HW Loop Demand Side Outlet;    !- Outlet Node Name

Pipe:Adiabatic,
    Aux HW Loop Supply Side Outlet Branch Pipe,    !- Name
    Aux HW Loop Supply Side Outlet Branch Pipe Inlet,    !- Inlet Node Name
    Aux HW Loop Supply Side Outlet;    !- Outlet Node Name

Pump:ConstantSpeed,
    Aux HW Loop Supply Pump,    !- Name
    Aux HW Loop Supply Side Inlet,    !- Inlet Node Name
    Aux HW Loop Supply Pump Water Outlet Node,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    20000,                    !- Design Pump Head
    autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

WaterHeater:Mixed,
    Aux HW Loop HP Water Heater Water Heater,    !- Name
    210,                      !- Tank Volume
    Tanay Heater Domestic hot water setpoint temperature: Always 45.00,    !- Setpoint Temperature Schedule Name
    0.5,                      !- Deadband Temperature Difference
    90,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    0,                        !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    0.8,                      !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    Water heater ambient temperature schedule: Always 20.00,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    Aux HW Loop HP Water Heater Water Heater Outdoor Air Node,    !- Ambient Temperature Outdoor Air Node Name
    0,                        !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0,                        !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Aux HW Loop HP Water Heater Water Heater DHW Inlet Node,    !- Use Side Inlet Node Name
    Aux HW Loop HP Water Heater Water Heater DHW Outlet Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    Aux HW Loop HP Water Heater Water Outlet Node,    !- Source Side Inlet Node Name
    Aux HW Loop HP Water Heater Water Inlet Node,    !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    Domestic hot water setpoint temperature: Always 55.00;    !- Indirect Alternate Setpoint Temperature Schedule Name

WaterHeater:Sizing,
    Aux HW Loop HP Water Heater Water Heater,    !- WaterHeater Name
    PeakDraw,                 !- Design Mode
    0.6,                      !- Time Storage Can Meet Peak Draw
    0.6,                      !- Time for Tank Recovery
    1,                        !- Nominal Tank Volume for Autosizing Plant Connections
    4,                        !- Number of Bedrooms
    2,                        !- Number of Bathrooms
    0.2,                      !- Storage Capacity per Person
    0.2,                      !- Recovery Capacity per Person
    0.02,                     !- Storage Capacity per Floor Area
    0.02,                     !- Recovery Capacity per Floor Area
    4,                        !- Number of Units
    0.2,                      !- Storage Capacity per Unit
    0.2,                      !- Recovery Capacity PerUnit
    0.2,                      !- Storage Capacity per Collector Area
    1;                        !- Height Aspect Ratio

WaterHeater:HeatPump:PumpedCondenser,
    Aux HW Loop HP Water Heater,    !- Name
    On 24/7,                  !- Availability Schedule Name
    Tanay Hot Water flow set point temperature: Always 50.0 C,    !- Compressor Setpoint Temperature Schedule Name
    0.1,                      !- Dead Band Temperature Difference
    Aux HW Loop HP Water Heater Water Inlet Node,    !- Condenser Water Inlet Node Name
    Aux HW Loop HP Water Heater Water Outlet Node,    !- Condenser Water Outlet Node Name
    autocalculate,            !- Condenser Water Flow Rate
    autocalculate,            !- Evaporator Air Flow Rate
    Schedule,                 !- Inlet Air Configuration
    Aux HW Loop HP Water Heater Air Inlet Node,    !- Air Inlet Node Name
    Aux HW Loop HP Water Heater Air Outlet Node,    !- Air Outlet Node Name
    ,                         !- Outdoor Air Node Name
    ,                         !- Exhaust Air Node Name
    TanayASHPInletTemp,       !- Inlet Air Temperature Schedule Name
    ScheduledAmbientRH,       !- Inlet Air Humidity Schedule Name
    ,                         !- Inlet Air Zone Name
    WaterHeater:Mixed,        !- Tank Object Type
    Aux HW Loop HP Water Heater Water Heater,    !- Tank Name
    Aux HW Loop HP Water Heater Water Heater DHW Inlet Node,    !- Tank Use Side Inlet Node Name
    Aux HW Loop HP Water Heater Water Heater DHW Outlet Node,    !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Pumped,    !- DX Coil Object Type
    Aux HW Loop HP Water Heater HP Water Heating Coil,    !- DX Coil Name
    -5,                       !- Minimum Inlet Air Temperature for Compressor Operation
    48.9,                     !- Maximum Inlet Air Temperature for Compressor Operation
    Outdoors,                 !- Compressor Location
    ,                         !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,                !- Fan Object Type
    Aux HW Loop HP Water Heater Supply Fan,    !- Fan Name
    DrawThrough,              !- Fan Placement
    0,                        !- On Cycle Parasitic Electric Load
    0,                        !- Off Cycle Parasitic Electric Load
    Outdoors,                 !- Parasitic Heat Rejection Location
    ,                         !- Inlet Air Mixer Node Name
    ,                         !- Outlet Air Splitter Node Name
    ,                         !- Inlet Air Mixer Schedule Name
    Simultaneous,             !- Tank Element Control Logic
    0,                        !- Control Sensor 1 Height In Stratified Tank
    0,                        !- Control Sensor 1 Weight
    0;                        !- Control Sensor 2 Height In Stratified Tank

PlantLoop,
    Aux HW Loop,              !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Aux HW Loop Operation,    !- Plant Equipment Operation Scheme Name
    Aux HW Loop Supply Side Outlet,    !- Loop Temperature Setpoint Node Name
    80,                       !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Aux HW Loop Supply Side Inlet,    !- Plant Side Inlet Node Name
    Aux HW Loop Supply Side Outlet,    !- Plant Side Outlet Node Name
    Aux HW Loop Supply Side Branches,    !- Plant Side Branch List Name
    Aux HW Loop Supply Side Connectors,    !- Plant Side Connector List Name
    Aux HW Loop Demand Side Inlet,    !- Demand Side Inlet Node Name
    Aux HW Loop Demand Side Outlet,    !- Demand Side Outlet Node Name
    Aux HW Loop Demand Side Branches,    !- Demand Side Branch List Name
    Aux HW Loop Demand Side Connectors,    !- Demand Side Connector List Name
    SequentialLoad,           !- Load Distribution Scheme
    Aux HW Loop AvailabilityManager List,    !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None;                     !- Pressure Simulation Type

PlantEquipmentList,
    Aux HW Loop Scheme 1 Range 1 Equipment List,    !- Name
    WaterHeater:HeatPump:PumpedCondenser,    !- Equipment 1 Object Type
    Aux HW Loop HP Water Heater;    !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    Aux HW Loop Scheme 1,     !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    Aux HW Loop Scheme 1 Range 1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Aux HW Loop Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Aux HW Loop Scheme 1,     !- Control Scheme 1 Name
    On 24/7;                  !- Control Scheme 1 Schedule Name

EnergyManagementSystem:Sensor,
    Temp_Plan1_Kitchen,       !- Name
    Plan1:Kitchen,            !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Temp_Plan1_Rum,           !- Name
    Plan1:Rum,                !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Temp_Plan1_VardRum,       !- Name
    Plan1:VardRum,            !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Temp_Plan1_Tvatt,         !- Name
    Plan1:Tvatt,              !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Temp_Plan1_WC,            !- Name
    Plan1:WC,                 !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Temp_Plan1_KPR,           !- Name
    Plan1:KPR,                !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Temp_Plan1_Hall,          !- Name
    Plan1:Hall,               !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Temp_Plan2_Bad,           !- Name
    Plan2:Bad,                !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Temp_Plan2_Sov1,          !- Name
    Plan2:Sov1,               !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Temp_Plan2_Sov2,          !- Name
    Plan2:Sov2,               !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Temp_Plan2_Allrum,        !- Name
    Plan2:Allrum,             !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Temp_Plan2_Sov3,          !- Name
    Plan2:Sov3,               !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    Water_Mass_Flow_Rate_Plan1_Kitchen_Heated_Floor,    !- Name
    Plan1:Kitchen HEATED FLOOR,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,    !- Actuated Component Type
    Water Mass Flow Rate;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Water_Mass_Flow_Rate_Plan1_Rum_Heated_Floor,    !- Name
    Plan1:Rum HEATED FLOOR,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,    !- Actuated Component Type
    Water Mass Flow Rate;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Water_Mass_Flow_Rate_Plan1_VardRum_Heated_Floor,    !- Name
    Plan1:VardRum HEATED FLOOR,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,    !- Actuated Component Type
    Water Mass Flow Rate;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Water_Mass_Flow_Rate_Plan1_Tvatt_Heated_Floor,    !- Name
    Plan1:Tvatt HEATED FLOOR,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,    !- Actuated Component Type
    Water Mass Flow Rate;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Water_Mass_Flow_Rate_Plan1_WC_Heated_Floor,    !- Name
    Plan1:WC HEATED FLOOR,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,    !- Actuated Component Type
    Water Mass Flow Rate;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Water_Mass_Flow_Rate_Plan1_KPR_Heated_Floor,    !- Name
    Plan1:KPR HEATED FLOOR,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,    !- Actuated Component Type
    Water Mass Flow Rate;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Water_Mass_Flow_Rate_Plan1_Hall_Heated_Floor,    !- Name
    Plan1:Hall HEATED FLOOR,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,    !- Actuated Component Type
    Water Mass Flow Rate;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Water_Mass_Flow_Rate_Plan2_Bad_Heated_Floor,    !- Name
    Plan2:Bad HEATED FLOOR,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,    !- Actuated Component Type
    Water Mass Flow Rate;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Water_Mass_Flow_Rate_Plan2_Sov1_Heated_Floor,    !- Name
    Plan2:Sov1 HEATED FLOOR,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,    !- Actuated Component Type
    Water Mass Flow Rate;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Water_Mass_Flow_Rate_Plan2_Sov2_Heated_Floor,    !- Name
    Plan2:Sov2 HEATED FLOOR,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,    !- Actuated Component Type
    Water Mass Flow Rate;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Water_Mass_Flow_Rate_Plan2_Allrum_Heated_Floor,    !- Name
    Plan2:Allrum HEATED FLOOR,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,    !- Actuated Component Type
    Water Mass Flow Rate;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Water_Mass_Flow_Rate_Plan2_Sov3_Heated_Floor,    !- Name
    Plan2:Sov3 HEATED FLOOR,    !- Actuated Component Unique Name
    Hydronic Low Temp Radiant,    !- Actuated Component Type
    Water Mass Flow Rate;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Schedule_Value_TANAYASHPINLETTEMP,    !- Name
    TANAYASHPINLETTEMP,       !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Schedule_Value_HEATING_SET_POINT_SCHEDULE,    !- Name
    HEATING SET POINT SCHEDULE,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Schedule_Value_COOLING_SET_POINT_SCHEDULE,    !- Name
    COOLING SET POINT SCHEDULE,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    setThermostat,            !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    setTemperature_Heating,    !- Program Name 1
    setTemperature_Cooling;    !- Program Name 2

EnergyManagementSystem:ProgramCallingManager,
    Average Building Temperature,    !- Name
    InsideHVACSystemIterationLoop,    !- EnergyPlus Model Calling Point
    AverageZoneTemps,         !- Program Name 1
    SetMassFlow_Plan1_Kitchen,    !- Program Name 2
    SetMassFlow_Plan1_Rum,    !- Program Name 3
    SetMassFlow_Plan1_VardRum,    !- Program Name 4
    SetMassFlow_Plan1_Tvatt,    !- Program Name 5
    SetMassFlow_Plan1_WC,     !- Program Name 6
    SetMassFlow_Plan1_KPR,    !- Program Name 7
    SetMassFlow_Plan1_Hall,    !- Program Name 8
    SetMassFlow_Plan2_Bad,    !- Program Name 9
    SetMassFlow_Plan2_Sov1,    !- Program Name 10
    SetMassFlow_Plan2_Sov2,    !- Program Name 11
    SetMassFlow_Plan2_Allrum,    !- Program Name 12
    SetMassFlow_Plan2_Sov3,    !- Program Name 13
    SetASHPInletTemp;         !- Program Name 14

EnergyManagementSystem:Program,
    setTemperature_Heating,    !- Name
    SET Schedule_Value_HEATING_SET_POINT_SCHEDULE = 40;    !- Program Line 1

EnergyManagementSystem:Program,
    setTemperature_Cooling,    !- Name
    SET Schedule_Value_COOLING_SET_POINT_SCHEDULE = 45;    !- Program Line 1

EnergyManagementSystem:Program,
    AverageZoneTemps,         !- Name
    SET SumNumerator = 0,     !- Program Line 1
    SET SumDenominator = 0,    !- Program Line 2
    If Temp_Plan1_Kitchen > 100 || Temp_Plan1_Kitchen < 0.0-100,    !- Program Line 3
    SET tmpError = @FatalHaltEp 999.9,    !- Program Line 4
    ENDIF,                    !- Program Line 5
    SET SumNumerator = SumNumerator + Temp_Plan1_Kitchen * Vol_Plan1_Kitchen,    !- Program Line 6
    SET SumDenominator = SumDenominator + Vol_Plan1_Kitchen,    !- Program Line 7
    If Temp_Plan1_Rum > 100 || Temp_Plan1_Rum < 0.0-100,    !- Program Line 8
    SET tmpError = @FatalHaltEp 999.9,    !- Program Line 9
    ENDIF,                    !- Program Line 10
    SET SumNumerator = SumNumerator + Temp_Plan1_Rum * Vol_Plan1_Rum,    !- Program Line 11
    SET SumDenominator = SumDenominator + Vol_Plan1_Rum,    !- Program Line 12
    If Temp_Plan1_VardRum > 100 || Temp_Plan1_VardRum < 0.0-100,    !- Program Line 13
    SET tmpError = @FatalHaltEp 999.9,    !- Program Line 14
    ENDIF,                    !- Program Line 15
    SET SumNumerator = SumNumerator + Temp_Plan1_VardRum * Vol_Plan1_VardRum,    !- Program Line 16
    SET SumDenominator = SumDenominator + Vol_Plan1_VardRum,    !- Program Line 17
    If Temp_Plan1_Tvatt > 100 || Temp_Plan1_Tvatt < 0.0-100,    !- Program Line 18
    SET tmpError = @FatalHaltEp 999.9,    !- Program Line 19
    ENDIF,                    !- Program Line 20
    SET SumNumerator = SumNumerator + Temp_Plan1_Tvatt * Vol_Plan1_Tvatt,    !- Program Line 21
    SET SumDenominator = SumDenominator + Vol_Plan1_Tvatt,    !- Program Line 22
    If Temp_Plan1_WC > 100 || Temp_Plan1_WC < 0.0-100,    !- Program Line 23
    SET tmpError = @FatalHaltEp 999.9,    !- Program Line 24
    ENDIF,                    !- Program Line 25
    SET SumNumerator = SumNumerator + Temp_Plan1_WC * Vol_Plan1_WC,    !- Program Line 26
    SET SumDenominator = SumDenominator + Vol_Plan1_WC,    !- Program Line 27
    If Temp_Plan1_KPR > 100 || Temp_Plan1_KPR < 0.0-100,    !- Program Line 28
    SET tmpError = @FatalHaltEp 999.9,    !- Program Line 29
    ENDIF,                    !- Program Line 30
    SET SumNumerator = SumNumerator + Temp_Plan1_KPR * Vol_Plan1_KPR,    !- Program Line 31
    SET SumDenominator = SumDenominator + Vol_Plan1_KPR,    !- Program Line 32
    If Temp_Plan1_Hall > 100 || Temp_Plan1_Hall < 0.0-100,    !- Program Line 33
    SET tmpError = @FatalHaltEp 999.9,    !- Program Line 34
    ENDIF,                    !- Program Line 35
    SET SumNumerator = SumNumerator + Temp_Plan1_Hall * Vol_Plan1_Hall,    !- Program Line 36
    SET SumDenominator = SumDenominator + Vol_Plan1_Hall,    !- Program Line 37
    If Temp_Plan2_Bad > 100 || Temp_Plan2_Bad < 0.0-100,    !- Program Line 38
    SET tmpError = @FatalHaltEp 999.9,    !- Program Line 39
    ENDIF,                    !- Program Line 40
    SET SumNumerator = SumNumerator + Temp_Plan2_Bad * Vol_Plan2_Bad,    !- Program Line 41
    SET SumDenominator = SumDenominator + Vol_Plan2_Bad,    !- Program Line 42
    If Temp_Plan2_Sov1 > 100 || Temp_Plan2_Sov1 < 0.0-100,    !- Program Line 43
    SET tmpError = @FatalHaltEp 999.9,    !- Program Line 44
    ENDIF,                    !- Program Line 45
    SET SumNumerator = SumNumerator + Temp_Plan2_Sov1 * Vol_Plan2_Sov1,    !- Program Line 46
    SET SumDenominator = SumDenominator + Vol_Plan2_Sov1,    !- Program Line 47
    If Temp_Plan2_Sov2 > 100 || Temp_Plan2_Sov2 < 0.0-100,    !- Program Line 48
    SET tmpError = @FatalHaltEp 999.9,    !- Program Line 49
    ENDIF,                    !- Program Line 50
    SET SumNumerator = SumNumerator + Temp_Plan2_Sov2 * Vol_Plan2_Sov2,    !- Program Line 51
    SET SumDenominator = SumDenominator + Vol_Plan2_Sov2,    !- Program Line 52
    If Temp_Plan2_Allrum > 100 || Temp_Plan2_Allrum < 0.0-100,    !- Program Line 53
    SET tmpError = @FatalHaltEp 999.9,    !- Program Line 54
    ENDIF,                    !- Program Line 55
    SET SumNumerator = SumNumerator + Temp_Plan2_Allrum * Vol_Plan2_Allrum,    !- Program Line 56
    SET SumDenominator = SumDenominator + Vol_Plan2_Allrum,    !- Program Line 57
    If Temp_Plan2_Sov3 > 100 || Temp_Plan2_Sov3 < 0.0-100,    !- Program Line 58
    SET tmpError = @FatalHaltEp 999.9,    !- Program Line 59
    ENDIF,                    !- Program Line 60
    SET SumNumerator = SumNumerator + Temp_Plan2_Sov3 * Vol_Plan2_Sov3,    !- Program Line 61
    SET SumDenominator = SumDenominator + Vol_Plan2_Sov3,    !- Program Line 62
    IF SumDenominator > 0,    !- Program Line 63
    SET AverageBuildingTemp = SumNumerator / SumDenominator,    !- Program Line 64
    ENDIF;                    !- Program Line 65

EnergyManagementSystem:Program,
    SetASHPInletTemp,         !- Name
    SET Schedule_Value_TANAYASHPINLETTEMP = AverageBuildingTemp;    !- Program Line 1

EnergyManagementSystem:Program,
    SetMassFlow_Plan1_Kitchen,    !- Name
    SET UserHeatSetpointTemp_Plan1_Kitchen = 20,    !- Program Line 1
    SET Error_Plan1_Kitchen = Temp_Plan1_Kitchen - UserHeatSetpointTemp_Plan1_Kitchen,    !- Program Line 2
    IF Error_Plan1_Kitchen > 0.1,    !- Program Line 3
    SET Water_Mass_Flow_Rate_Plan1_Kitchen_Heated_Floor = 0,    !- Program Line 4
    ELSEIF Error_Plan1_Kitchen < -0.1,    !- Program Line 5
    SET Water_Mass_Flow_Rate_Plan1_Kitchen_Heated_Floor = 1,    !- Program Line 6
    ENDIF;                    !- Program Line 7

EnergyManagementSystem:Program,
    SetMassFlow_Plan1_Rum,    !- Name
    SET UserHeatSetpointTemp_Plan1_Rum = 20,    !- Program Line 1
    SET Error_Plan1_Rum = Temp_Plan1_Rum - UserHeatSetpointTemp_Plan1_Rum,    !- Program Line 2
    IF Error_Plan1_Rum > 0.1,    !- Program Line 3
    SET Water_Mass_Flow_Rate_Plan1_Rum_Heated_Floor = 0,    !- Program Line 4
    ELSEIF Error_Plan1_Rum < -0.1,    !- Program Line 5
    SET Water_Mass_Flow_Rate_Plan1_Rum_Heated_Floor = 1,    !- Program Line 6
    ENDIF;                    !- Program Line 7

EnergyManagementSystem:Program,
    SetMassFlow_Plan1_VardRum,    !- Name
    SET UserHeatSetpointTemp_Plan1_VardRum = 20,    !- Program Line 1
    SET Error_Plan1_VardRum = Temp_Plan1_VardRum - UserHeatSetpointTemp_Plan1_VardRum,    !- Program Line 2
    IF Error_Plan1_VardRum > 0.1,    !- Program Line 3
    SET Water_Mass_Flow_Rate_Plan1_VardRum_Heated_Floor = 0,    !- Program Line 4
    ELSEIF Error_Plan1_VardRum < -0.1,    !- Program Line 5
    SET Water_Mass_Flow_Rate_Plan1_VardRum_Heated_Floor = 1,    !- Program Line 6
    ENDIF;                    !- Program Line 7

EnergyManagementSystem:Program,
    SetMassFlow_Plan1_Tvatt,    !- Name
    SET UserHeatSetpointTemp_Plan1_Tvatt = 20,    !- Program Line 1
    SET Error_Plan1_Tvatt = Temp_Plan1_Tvatt - UserHeatSetpointTemp_Plan1_Tvatt,    !- Program Line 2
    IF Error_Plan1_Tvatt > 0.1,    !- Program Line 3
    SET Water_Mass_Flow_Rate_Plan1_Tvatt_Heated_Floor = 0,    !- Program Line 4
    ELSEIF Error_Plan1_Tvatt < -0.1,    !- Program Line 5
    SET Water_Mass_Flow_Rate_Plan1_Tvatt_Heated_Floor = 1,    !- Program Line 6
    ENDIF;                    !- Program Line 7

EnergyManagementSystem:Program,
    SetMassFlow_Plan1_WC,     !- Name
    SET UserHeatSetpointTemp_Plan1_WC = 20,    !- Program Line 1
    SET Error_Plan1_WC = Temp_Plan1_WC - UserHeatSetpointTemp_Plan1_WC,    !- Program Line 2
    IF Error_Plan1_WC > 0.1,    !- Program Line 3
    SET Water_Mass_Flow_Rate_Plan1_WC_Heated_Floor = 0,    !- Program Line 4
    ELSEIF Error_Plan1_WC < -0.1,    !- Program Line 5
    SET Water_Mass_Flow_Rate_Plan1_WC_Heated_Floor = 1,    !- Program Line 6
    ENDIF;                    !- Program Line 7

EnergyManagementSystem:Program,
    SetMassFlow_Plan1_KPR,    !- Name
    SET UserHeatSetpointTemp_Plan1_KPR = 20,    !- Program Line 1
    SET Error_Plan1_KPR = Temp_Plan1_KPR - UserHeatSetpointTemp_Plan1_KPR,    !- Program Line 2
    IF Error_Plan1_KPR > 0.1,    !- Program Line 3
    SET Water_Mass_Flow_Rate_Plan1_KPR_Heated_Floor = 0,    !- Program Line 4
    ELSEIF Error_Plan1_KPR < -0.1,    !- Program Line 5
    SET Water_Mass_Flow_Rate_Plan1_KPR_Heated_Floor = 1,    !- Program Line 6
    ENDIF;                    !- Program Line 7

EnergyManagementSystem:Program,
    SetMassFlow_Plan1_Hall,    !- Name
    SET UserHeatSetpointTemp_Plan1_Hall = 20,    !- Program Line 1
    SET Error_Plan1_Hall = Temp_Plan1_Hall - UserHeatSetpointTemp_Plan1_Hall,    !- Program Line 2
    IF Error_Plan1_Hall > 0.1,    !- Program Line 3
    SET Water_Mass_Flow_Rate_Plan1_Hall_Heated_Floor = 0,    !- Program Line 4
    ELSEIF Error_Plan1_Hall < -0.1,    !- Program Line 5
    SET Water_Mass_Flow_Rate_Plan1_Hall_Heated_Floor = 1,    !- Program Line 6
    ENDIF;                    !- Program Line 7

EnergyManagementSystem:Program,
    SetMassFlow_Plan2_Bad,    !- Name
    SET UserHeatSetpointTemp_Plan2_Bad = 20,    !- Program Line 1
    SET Error_Plan2_Bad = Temp_Plan2_Bad - UserHeatSetpointTemp_Plan2_Bad,    !- Program Line 2
    IF Error_Plan2_Bad > 0.1,    !- Program Line 3
    SET Water_Mass_Flow_Rate_Plan2_Bad_Heated_Floor = 0,    !- Program Line 4
    ELSEIF Error_Plan2_Bad < -0.1,    !- Program Line 5
    SET Water_Mass_Flow_Rate_Plan2_Bad_Heated_Floor = 1,    !- Program Line 6
    ENDIF;                    !- Program Line 7

EnergyManagementSystem:Program,
    SetMassFlow_Plan2_Sov1,    !- Name
    SET UserHeatSetpointTemp_Plan2_Sov1 = 20,    !- Program Line 1
    SET Error_Plan2_Sov1 = Temp_Plan2_Sov1 - UserHeatSetpointTemp_Plan2_Sov1,    !- Program Line 2
    IF Error_Plan2_Sov1 > 0.1,    !- Program Line 3
    SET Water_Mass_Flow_Rate_Plan2_Sov1_Heated_Floor = 0,    !- Program Line 4
    ELSEIF Error_Plan2_Sov1 < -0.1,    !- Program Line 5
    SET Water_Mass_Flow_Rate_Plan2_Sov1_Heated_Floor = 1,    !- Program Line 6
    ENDIF;                    !- Program Line 7

EnergyManagementSystem:Program,
    SetMassFlow_Plan2_Sov2,    !- Name
    SET UserHeatSetpointTemp_Plan2_Sov2 = 20,    !- Program Line 1
    SET Error_Plan2_Sov2 = Temp_Plan2_Sov2 - UserHeatSetpointTemp_Plan2_Sov2,    !- Program Line 2
    IF Error_Plan2_Sov2 > 0.1,    !- Program Line 3
    SET Water_Mass_Flow_Rate_Plan2_Sov2_Heated_Floor = 0,    !- Program Line 4
    ELSEIF Error_Plan2_Sov2 < -0.1,    !- Program Line 5
    SET Water_Mass_Flow_Rate_Plan2_Sov2_Heated_Floor = 1,    !- Program Line 6
    ENDIF;                    !- Program Line 7

EnergyManagementSystem:Program,
    SetMassFlow_Plan2_Allrum,    !- Name
    SET UserHeatSetpointTemp_Plan2_Allrum = 20,    !- Program Line 1
    SET Error_Plan2_Allrum = Temp_Plan2_Allrum - UserHeatSetpointTemp_Plan2_Allrum,    !- Program Line 2
    IF Error_Plan2_Allrum > 0.1,    !- Program Line 3
    SET Water_Mass_Flow_Rate_Plan2_Allrum_Heated_Floor = 0,    !- Program Line 4
    ELSEIF Error_Plan2_Allrum < -0.1,    !- Program Line 5
    SET Water_Mass_Flow_Rate_Plan2_Allrum_Heated_Floor = 1,    !- Program Line 6
    ENDIF;                    !- Program Line 7

EnergyManagementSystem:Program,
    SetMassFlow_Plan2_Sov3,    !- Name
    SET UserHeatSetpointTemp_Plan2_Sov3 = 20,    !- Program Line 1
    SET Error_Plan2_Sov3 = Temp_Plan2_Sov3 - UserHeatSetpointTemp_Plan2_Sov3,    !- Program Line 2
    IF Error_Plan2_Sov3 > 0.1,    !- Program Line 3
    SET Water_Mass_Flow_Rate_Plan2_Sov3_Heated_Floor = 0,    !- Program Line 4
    ELSEIF Error_Plan2_Sov3 < -0.1,    !- Program Line 5
    SET Water_Mass_Flow_Rate_Plan2_Sov3_Heated_Floor = 1,    !- Program Line 6
    ENDIF;                    !- Program Line 7

EnergyManagementSystem:GlobalVariable,
    UserHeatSetpointTemp_Plan1_Kitchen;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    UserHeatSetpointTemp_Plan1_Rum;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    UserHeatSetpointTemp_Plan1_VardRum;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    UserHeatSetpointTemp_Plan1_Tvatt;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    UserHeatSetpointTemp_Plan1_WC;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    UserHeatSetpointTemp_Plan1_KPR;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    UserHeatSetpointTemp_Plan1_Hall;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    UserHeatSetpointTemp_Plan2_Bad;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    UserHeatSetpointTemp_Plan2_Sov1;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    UserHeatSetpointTemp_Plan2_Sov2;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    UserHeatSetpointTemp_Plan2_Allrum;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    AverageBuildingTemp;      !- Erl Variable 1 Name

EnergyManagementSystem:InternalVariable,
    Vol_Plan1_Kitchen,        !- Name
    Plan1:Kitchen,            !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Vol_Plan1_Rum,            !- Name
    Plan1:Rum,                !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Vol_Plan1_VardRum,        !- Name
    Plan1:VardRum,            !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Vol_Plan1_Tvatt,          !- Name
    Plan1:Tvatt,              !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Vol_Plan1_WC,             !- Name
    Plan1:WC,                 !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Vol_Plan1_KPR,            !- Name
    Plan1:KPR,                !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Vol_Plan1_Hall,           !- Name
    Plan1:Hall,               !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Vol_Plan2_Bad,            !- Name
    Plan2:Bad,                !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Vol_Plan2_Sov1,           !- Name
    Plan2:Sov1,               !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Vol_Plan2_Sov2,           !- Name
    Plan2:Sov2,               !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Vol_Plan2_Allrum,         !- Name
    Plan2:Allrum,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Vol_Plan2_Sov3,           !- Name
    Plan2:Sov3,               !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

EXTERNALINTERFACE,
    PtolemyServer;            !- Name of External Interface

EXTERNALINTERFACE:VARIABLE,
    UserHeatSetpointTemp_Plan2_Sov3,    !- Name
    20;                       !- Initial Value

AvailabilityManager:Scheduled,
    Aux HW Loop Availability,    !- Name
    On 24/7;                  !- Schedule Name

AvailabilityManagerAssignmentList,
    Aux HW Loop AvailabilityManager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Aux HW Loop Availability;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Aux HW Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    Domestic hot water setpoint temperature: Always 55.00,    !- Schedule Name
    Aux HW Loop Setpoint Manager Node List;    !- Setpoint Node or NodeList Name

Curve:Quadratic,
    HPWHHeatingCapFAirFlow,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    2,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPWHHeatingCapFWaterFlow,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    2,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPWHHeatingCOPFAirFlow,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    2,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPWHHeatingCOPFWaterFlow,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    2,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPWHPLFFPLR,              !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Cubic,
    New style low temperature boiler,    !- Name
    0.83888652,               !- Coefficient1 Constant
    0.132579019,              !- Coefficient2 x
    -0.17028503,              !- Coefficient3 x2
    0.047468326,              !- Coefficient4 x3
    0.1,                      !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

Curve:Cubic,
    DefaultFanEffRatioCurve,    !- Name
    0.33856828,               !- Coefficient1 Constant
    1.72644131,               !- Coefficient2 x
    -1.49280132,              !- Coefficient3 x2
    0.42776208,               !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.3,                      !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

Curve:Exponent,
    DefaultFanPowerRatioCurve,    !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 Constant
    3,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.01,                     !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

Curve:Biquadratic,
    ASHP HighT COPFT,         !- Name
    1.9039959704,             !- Coefficient1 Constant
    0.0359056033,             !- Coefficient2 x
    0.0002757065,             !- Coefficient3 x2
    -0.034261222,             !- Coefficient4 y
    0.0002211755,             !- Coefficient5 y2
    -0.0003068401,            !- Coefficient6 xy
    -15,                      !- Minimum Value of x
    20,                       !- Maximum Value of x
    35,                       !- Minimum Value of y
    80,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ASHP HighT CAPFT,         !- Name
    0.9753899179,             !- Coefficient1 Constant
    0.0204476869,             !- Coefficient2 x
    0.0002900515,             !- Coefficient3 x2
    -0.0049160031,            !- Coefficient4 y
    2.60904e-05,              !- Coefficient5 y2
    4.04003e-05,              !- Coefficient6 xy
    -15,                      !- Minimum Value of x
    20,                       !- Maximum Value of x
    35,                       !- Minimum Value of y
    80,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CurrencyType,
    GBP;                      !- Monetary Unit

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:EnergyManagementSystem,
    Verbose,                  !- Actuator Availability Dictionary Reporting
    Verbose,                  !- Internal Variable Availability Dictionary Reporting
    None;                     !- EMS Runtime Language Debug Output Level

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    ZoneComponentLoadSummary,    !- Report 6 Name
    Standard62.1Summary,      !- Report 7 Name
    ClimaticDataSummary,      !- Report 8 Name
    EquipmentSummary,         !- Report 9 Name
    EnvelopeSummary,          !- Report 10 Name
    LightingSummary,          !- Report 11 Name
    HVACSizingSummary,        !- Report 12 Name
    SystemSummary,            !- Report 13 Name
    ComponentSizingSummary,    !- Report 14 Name
    OutdoorAirSummary,        !- Report 15 Name
    ObjectCountSummary,       !- Report 16 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 17 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 18 Name

Output:Table:TimeBins,
    Plan1:Kitchen,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:Kitchen,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:Kitchen,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:Rum,                !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:Rum,                !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:Rum,                !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:VardRum,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:VardRum,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:VardRum,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:Tvatt,              !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:Tvatt,              !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:Tvatt,              !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:WC,                 !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:WC,                 !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:WC,                 !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:KPR,                !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:KPR,                !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:KPR,                !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:Hall,               !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:Hall,               !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan1:Hall,               !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan2:Bad,                !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan2:Bad,                !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan2:Bad,                !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan2:Sov1,               !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan2:Sov1,               !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan2:Sov1,               !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan2:Sov2,               !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan2:Sov2,               !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan2:Sov2,               !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan2:Allrum,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan2:Allrum,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan2:Allrum,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan2:Sov3,               !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan2:Sov3,               !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

Output:Table:TimeBins,
    Plan2:Sov3,               !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    On;                       !- Schedule Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    System Node Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Heating Coil Electric Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heating Coil Gas Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heating Coil Defrost Electric Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heating Coil Crankcase Heater Electric Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Coil Electric Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heating Coil Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heating Coil Air Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Terminal Beam Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Terminal Beam Chilled Water Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Pump Electric Power,      !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Coil Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Gas Rate,          !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Propane Rate,      !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler FuelOil#1 Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler FuelOil#2 Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Coal Rate,         !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Diesel Rate,       !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Gasoline Rate,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler OtherFuel1 Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler OtherFuel2 Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Ancillary Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Evaporative Cooler Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water to Water Heat Pump Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Coil Water Heating Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Heater Tank Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Heating Setpoint Not Met Time,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Cooling Setpoint Not Met Time,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Chiller Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Chiller Evaporator Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Chiller Condenser Fan Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Tower Fan Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Chiller False Load Heat Transfer Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Chiller Source Steam Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Tower Fan Electric Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Tower Heat Transfer Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Tower Inlet Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Tower Outlet Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Tower Mass Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Tower Bypass Fraction,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Tower Fan Cycling Ratio,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Tower Operating Cells Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Tower Fan Speed Level,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Tower Fan Speed Ratio,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Tower Fan Part Load Ratio,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Tower Air Flow Rate Ratio,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heat Exchanger Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heat Exchanger Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heat Exchanger Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heat Exchanger Total Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Humidifier Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Air Loop Desiccant Dehumidifier Electric Consumption,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electric Power,       !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Heater Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Heater Gas Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Heater Propane Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Heater FuelOil#1 Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Heater FuelOil#2 Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Heater Coal Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Heater Diesel Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Heater Gasoline Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Heater Steam Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Heater DistrictHeating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Heater OtherFuel1 Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Heater OtherFuel2 Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Baseboard Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Plan1:Kitchen Heated Floor,    !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Plan1:Rum Heated Floor,    !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Plan1:VardRum Heated Floor,    !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Plan1:Tvatt Heated Floor,    !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Plan1:WC Heated Floor,    !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Plan1:KPR Heated Floor,    !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Plan1:Hall Heated Floor,    !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Plan2:Bad Heated Floor,    !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Plan2:Sov1 Heated Floor,    !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Plan2:Sov2 Heated Floor,    !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Plan2:Allrum Heated Floor,    !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Plan2:Sov3 Heated Floor,    !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Lights Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Electric Equipment Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Gas Equipment Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Other Equipment Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Surface Outside Face Incident Solar Radiation Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electric Demand Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone People Occupant Count,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    Gas:Facility,             !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    HeatRejection:Electricity,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Timestep;                 !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1